<!--
source: D:\Users\Micko\Documents\工作\华润集控\光储充\相关文献\大模型\电力人工智能技术研究框架、应用现状及展望.pdf
sha256: af9459a9678c819fd86dd69e667c9cf1cd81f82cf1ac2feecdcbd90dbe4d339e
converted_at: 2026-09-07T01:03:07
tool: markitdown 0.1.7 (pdfplumber 0.11.10 / pypdfium2 5.13.0)
-->

第49卷 第5期 电 网 技 术 Vol. 49 No. 5
2025年5月 Power System Technology May 2025
文章编号：1000-3673（2025）05-1751-20 中图分类号：TM 721 文献标志码：A 学科代码：470·40
电力人工智能技术研究框架、应用现状及展望
蒲天骄，赵琦，王新迎
（中国电力科学研究院有限公司，北京市 海淀区 100192）
Technology Framework, Application Status and Prospects on
Electric Power Artificial Intelligence
PU Tianjiao, ZHAO Qi, WANG Xinying
(China Electric Power Research Institute, Haidian District, Beijing 100192, China)
ABSTRACT: Integrating energy and digital revolutions is 安全性、算力支撑等方面面临的发展挑战，聚焦电力业务，
1
pivotal for green, low-carbon transformations and achieving 深入分析了电力人工智能技术应用存在的困难和挑战；针对
"dual-carbon" goals. With breakthroughs in generative 上述挑战，提出了亟待攻关的核心技术方向，展望了这些技
large-scale models, artificial intelligence (AI) has evolved from 术突破在新型电力系统建设中的应用前景。该文旨在推动人
traditional perceptual discrimination to generative 工智能技术与能源电力业务的深度融合，助力新型电力系统
decision-making. This enhances solutions for cognitive 建设。
reliability, interpretability of scheduling decisions, and scenario
关键词：电力人工智能；认知决策；技术成熟度；应用挑战；
adaptability in power system construction. Focused on electric
关键技术
power artificial intelligence (EPAI), this paper proposes a
roadmap comprising basic technology, data intelligence, DOI：10.13335/j.1000-3673.pst.2024.1350
perceptual, cognitive, and decision-making intelligence. It 0 引言
details each direction's application status, technological
maturity, and current EPAI status. It analyzes EPAI application 随着新一轮科技革命和产业变革的持续深化，
difficulties in the power sector by addressing challenges like 人工智能已成为新质生产力的重要驱动力[1]。在
interpretability and security. Proposing core technological 2023 年 12 月的中央经济工作会议上，习近平总书
directions, it anticipates their application effectiveness in new
记指出，要发展数字经济，加快推动人工智能的发
power system construction, aiming to empower AI technology
展，广泛应用数智技术和绿色技术，促进传统产业
in energy and power businesses.
的转型升级[2-3]。2024 年政府工作报告也指出，深
KEY WORDS: electric power artificial intelligence (EPAI);
化大数据、人工智能等研发应用，开展“人工智能
cognitive decision-making; technological maturity; application
+”行动，打造具有国际竞争力的数字产业集群。
challenge; key technology
与此同时，随着生成式大模型的突破，人工智能技
摘要：能源革命与数字革命深度融合是促进能源电力领域绿 术正迈入一个全新的阶段，有如下几个特征：
色低碳转型升级，加速“双碳”目标实现的重要途径。伴随
1）创造性增强。具备生成高度逼真的图像、音频、
着生成式大模型的突破，人工智能技术已经从传统的感知判
视频和文本能力，进一步拓展了人工智能技术应用
别式向生成决策式升级，为新型电力系统建设在电力运检、
领域。2）自主学习能力强化。能够从海量数据中
调度决策、智慧客服等业务领域所面临的认知推理可靠性弱、
自主提取规律和特征，实现智能化决策和推理。
调度决策可解释性差、场景变化适应性弱等难题提供更加智
3）跨模态交互。实现多种数据类型的跨模态交互，
能化和创新性的解决方案。该文以电力人工智能为核心，系
更全面理解和处理复杂现实世界问题[4]。
统性地提出了包含基础技术、数据智能、感知智能、认知智
能、决策智能五大方向的电力人工智能技术图谱，详细阐述 电 力 人 工 智 能 (electric power artificial
了各技术方向的应用现状和成熟度，并总结了电力人工智能 intelligence，EPAI)，即人工智能技术与电力系统物
技术总体现状；同时，立足人工智能技术本身在可解释性、 理规律、技术与知识的融合创新[5]，经历了第一代
的知识驱动与第二代的数据驱动等发展模式后，将
基金项目：国家电网公司科技项目(5700-202455328A-2-1-ZX)。 基于知识数据联合驱动模式[6]与生成式电力大模
Project Supported by the Science and Technology Project of SGCC
型，进一步发展专业应用算法，提升自主学习能力、
(5700-202455328A-2-1-ZX).

1752 蒲天骄等：电力人工智能技术研究框架、应用现状及展望 Vol. 49 No. 5
智能计算效率和决策泛化能力。 准确性、决策安全性等方面的多重挑战，并提出了
然而，新型电力系统面临着高随机性、强耦合 未来亟需攻关方向，如基于生成式大模型的多模态
性和多时间尺度等挑战[7]，主要体现在：1）多形态 数据融合、机理-数据融合驱动的认知推理、人机混
电网并存、设备繁多、耦合关系复杂导致的建模机 合增强等，为电力人工智能技术发展提供战略指导。
理不明确，建模过程中存在大量的假设与简化。 通过上述观点的提出，本文提供了一个结构化
2）电网灵活调节能力增强带来的电网运行状态与 的视角来理解和应用电力人工智能技术，帮助电力
可控量维度增大，使得计算维数灾问题突显。 行业识别和优先考虑技术投资与研发重点，并指明
3）高比例新能源及多元负荷的灵活接入，引发了 了技术发展的未来路径，不仅为学术界提供了一个
源荷双侧随机特性强，同时新能源出力及负荷难以 电力人工智能领域的研究框架，也为工业界和产业
精准预测。4）发电厂、输电网络、配电网、各类 界提供了实现技术革新和提升电力系统效率的实
能源市场运营商以及用户的参与，使得多主体之间 用指南。
存在复杂的相互作用和协调关系，同时优化过程也
1 电力人工智能技术图谱
需要考虑供电可靠性、经济性、环境友好性等多个
1.1 电力人工智能技术图谱概况
目标，传统的运筹优化方法难以解决上述多主体协
电力人工智能技术图谱是人工智能技术在电
同与多目标优化问题。
力行业应用和发展的体系化展示。通过深入分析电
在此背景下，基于知识数据联合驱动与生成式
力行业需求，立足现有技术发展现状与趋势，通过
大模型的电力人工智能技术，将通过整合多源数
多轮专家咨询，最终形成了一个系统性的电力人工
据，包括电网运行数据、气象数据、能源市场数据
智能技术图谱。需要说明的是，技术图谱是动态的，
等，建立全面、准确的数据基础，为电力系统的认
后续会根据技术和业务的发展进行优化调整。
知推理等提供可靠的数据支撑。同时，通过提高自
电力人工智能技术图谱包含基础技术、数据智
主学习能力，利用大模型等技术，从数据中学习并
能、感知智能、认知智能以及决策智能，如图1所示。
逐步改进其模型和算法，以应对电力系统运行中机
基础技术为电力人工智能的发展提供技术支
理不明确、不确定性强等多种复杂情况。
撑和软硬件支持，包括各种算法、模型、计算框架等。
然而，由于人工智能技术的多样性及其在电力
数据智能利用数据融合和数据分析等技术，高
系统各领域应用成熟度的参差不齐，如何系统性认
效分析挖掘电力系统海量数据信息和规律，并增强
知电力人工智能技术，全面分析各业务领域技术应
小样本等业务数据，同时保障数据安全性，为电力
用水平与未来亟待攻关技术方向，对于进一步深化
人工智能技术分析及应用提供良好数据支持。
人工智能技术与电力业务的深度融合，推动电力系
感知智能利用电力多模态、听觉、视觉等感知
统智能化转型升级十分关键。
技术，通过传感器、监测设备等，全方位获取电力
针对上述问题和挑战，本文研究创新点在于：
系统参数和状态信息，实现电力系统运行状态的实
1）知识整合与技术图谱构建。通过跨学科知
时监测和识别。
识整合，本文首次提出了一个全面的电力人工智能
认知智能利用电力知识建模计算、认知推理等
技术图谱，该图谱涵盖从基础技术、数据智能、感
技术，将感知到的多模态数据和知识进行有效融
知智能、认知智能、决策智能多个层面，不仅为电
合，实现对电力系统复杂情况的识别和理解。
力行业的技术发展提供了宏观视角，还为研究人员
决策智能通过群体智能、混合智能等技术，结
和从业人员提供了一个系统化的知识框架，有助于
合认知智能的分析结果和实时数据，实现对电力系
促进电力人工智能领域的交流与合作，推动技术进
统的智能调度和决策优化。
步和创新。
5 个方向多维度分层次共同构建电力人工智能
2）技术成熟度评估。本文深入分析了电力人
技术框架，从基础技术支撑到数据高效融合分析，
工智能在各个技术方向的业务应用现状，并对其技
进而通过深度感知，最终实现复杂电力系统智慧决
术成熟度进行了细致评估。这不仅帮助行业内外人
策，助力电力行业智能化转型升级。
士理解当前电力人工智能的发展水平，还为电力行
1.2 基础技术
业的技术进步提供了参考和指导。
1.2.1 定义及主要研究内容
3）未来技术方向的前瞻性指导。本文深度剖
电力人工智能基础技术是关于算力、数据、算
析了人工智能技术与业务融合在感知鲁棒性、推理

| 第49卷 第5期  |     | 电  网  技  术  |     |     |
| --------- | --- | ----------- | --- | --- |
1753

智能芯片及计算
电力知识建模
|     | 生成式智能 | 基础技术 |     |     |
| --- | ----- | ---- | --- | --- |
电力知识计算
认知智能
平台技术
电力认知推理
数理融合学习
电力数据融合
电力数据增强
|     |     | 数据智能 | 电力人工智能 |     |
| --- | --- | ---- | ------ | --- |
电力数据分析
群体智能
电力数据安全计算
混合智能
决策智能
电力多模态感知
博弈智能
|     | 电力听觉感知 | 感知智能 |     | 具身智能 |
| --- | ------ | ---- | --- | ---- |
电力视觉感知
图1  电力人工智能技术图谱
Fig. 1  Technology graph on electric power artificial intelligence
| 法模型等的共性技术，主要包括智能芯片及计算、 |     |     | 数值，也对算力部署的灵活性、便捷性提出了挑战。   |     |
| ---------------------- | --- | --- | ------------------------- | --- |
| 生成式智能、平台技术等，如图2所示。     |     |     | 在芯片技术方面，随着后摩尔时代的来临，传统的    |     |
以电子为介质、遵循冯·诺依曼体系架构的芯片在计
光子芯片技术
算效率、计算能耗等方面的表现已经不足以满足电
量子芯片技术
网海量异构的计算需求。未来，芯片计算介质具有
类脑芯片技术
芯片技术
向光子[8-9]、量子[10]等新形式发展的趋势，而近存
近存计算芯片技术
存算一体芯片技术
计算、存算一体及类脑架构[11]的出现也有效弥补了
可重构计算芯片技术
传统计算架构的先天不足。除了上述算力提升技
| 智能芯片及 | 多机多卡互联计算技术 |     |                        |     |
| ----- | ---------- | --- | ---------------------- | --- |
| 计算    | 算力互联       |     | 术，多芯粒互联计算与多机多卡互联计算技术也进 |     |
多芯粒互联计算技术
技术
一步促进了算力的集成。此外，这些技术还使得算
电力模型轻量化技术
边缘计算优化加速技术
力的下沉、灵活编排与分配成为可能，促进了边缘
电力边缘 微型智能嵌入计算技术
|     | 计算             |     | 智能技术的发展和实用化，为电力人工智能技术的 |     |
| --- | -------------- | --- | ---------------------- | --- |
|     | 边端自学习自演进技术     |     | 落实落地打通了“最后一公里”。        |     |
|     | 样本模型关联影响机理     |     | 2）生成式智能是一种新兴的人工智能技术，   |     |
|     | 语料样本 样本生成式增广技术 |     | 从海量的电力样本中提炼知识，有助于提升电力系 |     |
电力人工
| 智能基础技术 | 知识样本提示工程技术 |     | 统效率、增强稳定性以及优化能源配置。生成式智 |     |
| ------ | ---------- | --- | ---------------------- | --- |
预训练技术
能主要包括样本治理、模型训练及部署应用3个关
微调技术
|     | 电力大模型 |     | 键环节。基于缩放法则进行电力行业数据及通用数 |     |
| --- | ----- | --- | ---------------------- | --- |
构建技术
思维链技术
生成式
据配比，构建无监督和有监督样本，支撑模型训练；
智能 人类反馈强化学习技术
|     | 迁移适配技术 |     | 利用预训练[12]、指令微调[13]、思维链和人类反馈强 |     |
| --- | ------ | --- | ---------------------------- | --- |
电力大模型
|     | 协同进化技术 |     | 化学习等技术，构建电力生成式智能模型，提升其 |     |
| --- | ------ | --- | ---------------------- | --- |
应用技术
|     | 大模型代理技术 |     | 理解和生成电力领域相关文本的能力[14]；进而通过 |     |
| --- | ------- | --- | ------------------------- | --- |
大模型安全评估技术
|     | 电力大模型 |     | 模型量化、并行计算等技术完成模型高效推理和轻 |     |
| --- | ----- | --- | ---------------------- | --- |
可信增强技术
大模型可信增强技术
量化部署，将构建好的电力生成式模型应用于实际
云边协同技术
场景中，实现电力领域的智能优化和决策[15]。
平台 分布式训练技术
技术 同时，为了确保电力生成式模型的可信度和安全
|     | 低门槛大模型微调技术 |     |     |     |
| --- | ---------- | --- | --- | --- |
性，生成式智能还注重安全评估和可信增强技术的
图2  电力人工智能基础技术图谱
研究和应用，以保障电力生成式模型在应用中能够
Fig. 2  Basic technology graph on electric power artificial
|     | intelligence  |     | 保持高度的稳定性和可靠性。  |     |
| --- | ------------- | --- | -------------- | --- |
3）平台技术是指一系列用于支持电力人工智
1）智能芯片及计算是电力人工智能发展和应
| 用的基础。随着模型体量与复杂程度的升级，尤其 |     |     | 能模型开发、训练和应用的先进技术手段。它涵盖 |     |
| ---------------------- | --- | --- | ---------------------- | --- |
| 是随着大模型的出现及演进，电力人工智能对于算 |     |     | 了云边协同技术、分布式训练技术以及低门槛大模 |     |
| 力的需求也日益提升，其不仅要求更高的算力绝对 |     |     | 型微调技术等多个方面。通过整合云端强大的计算 |     |

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
1754  Vol. 49 No. 5
| 资源和边缘端的实时数据处理能力，实现了模型训 |     |     | 路缺陷隐患识别效率提升了5倍，平均缺陷识别率 |                |
| ---------------------- | --- | --- | ---------------------- | -------------- |
| 练与推理的高效协同，提升了电力人工智能系统的 |     |     | 为 91.24%，准确率提升了        | 15%[21]；国家电网公司 |
| 响应速度和处理效率；利用多机多卡的环境，将训 |     |     | 发布了首个千亿级多模态行业大模型—光明电力  |                |
| 练任务分解到多个计算节点上并行处理，显著加速 |     |     | 大模型，为电网安全稳定运行、促进新能源消纳、 |                |
| 模型训练过程，支撑大规模电力数据处理分析。同 |     |     | 做好供电服务提供“超级大脑”。        |                |
时支持大模型微调以适应不同的电力应用场景。  在平台方面，目前国家电网公司、南方电网公
| 1.2.2  应用情况          |     |     | 司均已完成了人工智能平台在总部侧和省侧的全  |     |
| -------------------- | --- | --- | ---------------------- | --- |
| 在智能芯片及计算方面，目前已经有不少高算 |     |     | 面部署，支撑负荷预测、输电无人机巡检、作业现 |     |
力芯片实现了在电网中的应用。例如北京智芯微电
场违章行为识别等电力专业应用人工智能模型训
| 子研发的猎鹰                 | A101 芯片，就被搭载于输电线路融 |             | 练、推理。例如在调控领域，人工智能平台通过提    |     |
| ---------------------- | ------------------ | ----------- | ------------------------- | --- |
| 合型智慧终端等装置和设备中，为就地参数分析、 |                    |             | 供分布式计算加速、一站式图形化交互建模能力，    |     |
| 就地视频处理提供了支撑。A101       |                    | 芯片采用的神经     | 实现了调度领域负荷预测、故障预测等模型的构建    |     |
| 网络核可在                  | 0.5 W 的功耗下提供       | 1.2 万亿次操作/s | 与快速发布，支持离线和在线两种部署方式[22]；在 |     |
的算力，相比同类产品拥有更高的运行能效，有效
架空线路无人机巡检领域，电力人工智能平台结合
缓解了边缘计算设备对高性能电池和大尺寸太阳
AutoML 技术，不仅提升了绝缘子自爆和鸟巢的识
能板的依赖。在进行输电线路通道检测时，A101
|     |     |     | 别精度，分别达到了 91.36%和 | 86.13%以上，同时 |
| --- | --- | --- | ----------------- | ----------- |
芯片可将单张图片推理时间控制在0.31 s左右，为
还通过快速提供各类缺陷模型并迅速部署，为无人
输电线路提供持续有效的监护[16]。此外，也有学者
机智能巡检场景的建设提供了有力支持[23]。
探索了存算一体芯片在电网的应用价值，并从云、
1.2.3  技术成熟度分析
边、端各层级详细梳理了潜在应用场景[17]。
参考国家标准《科学技术研究项目评价通则》
算力和计算能效的提升进一步促进了电力边
(GB/T 22900—2022)，结合电力人工智能学科特色，
缘智能技术发展，尤其是在电力视觉领域，模型轻
对电力人工智能技术进行成熟度分析。基础技术目
量化、知识蒸馏等技术使得异常目标识别模型向电
前整体技术成熟度较低，处于研究探索水平。
力现场的下沉成为可能，为输电线路周遭异常目标
在智能芯片及计算方面，目前基于新型介质的
监测[18-19]、电力设施设备缺陷识别[20]等提供了智能
计算技术如光子计算、量子计算等机理已经明确，
高效手段。例如，通过模型剪枝等技术[18]在不损失
实验室样机也不断涌现，然而其规模化量产路径依
识别精度的前提下，将输电线路异常目标识别模型
旧缺失；另一方面，近存计算、存算一体、类脑计
| 压缩至原大小的 | 58.1%，并使推理时间从 |     |     |     |
| ------- | ------------- | --- | --- | --- |
213 ms 算等新型计算架构芯片则处于商业新兴阶段，要实
缩短至了165 ms。搭载上述算法的边缘智能网关已
现在电网内的全面推广应用还需要一定时间，且高
在天津滨兴一线、滨海站进行试点应用，具体部署
算力芯片普遍依赖于国外供应链，面临“卡脖子”
情况如图3所示。
问题，与电网对于器件供应可靠性的要求相悖。同
时受到国外技术限制影响的还有芯粒互联等技术，
有大量技术壁垒需要攻破。对于电力边缘智能技
|          | 220kV滨幸一线1号塔 | RI SC -V 网关  |                        |     |
| -------- | ------------ | ------------ | ---------------------- | --- |
| 超多跳自组网设备 | 自组网设备51号     | 自组 网 设 备 52号 | 术，目前国内外已有大量研究成果，人工智能模型 |     |
5.8G通信
轻量化手段层出不穷，且已在部分电力现场得到了
边缘智能终端 实际应用。
超多跳自组网设 生成式智能已经突破了视觉大模型和语义大
备
| 220kV滨幸一线1号塔 |     | 500kV滨海站 |     |     |
| ------------ | --- | -------- | --- | --- |
模型的预训练、微调技术；多模态生成智能发展迅
图3  电力边缘智能终端在天津的试点应用情况
速，在图生文、文生图、文生视频等方面也取得了
Fig. 3  Pilot application of power edge intelligent terminals
|                        | in Tianjin  |     | 一些突破；然而，受限于能源电力领域专业性、安 |     |
| ---------------------- | ----------- | --- | ---------------------- | --- |
| 生成式智能在电力系统的应用还处于起步阶    |             |     | 全性、准确性的高要求，可信增强、智能代理构建 |     |
| 段，南方电网公司做了一些简单的业务场景尝试， |             |     | 等技术在电力领域应用仍处于研究阶段。     |     |
发布的“大瓦特”模型已经实现人工替代率80%， 人工智能平台在支撑参数量较小的电力人工
余个场景[21]；广西
| 并应用在发输变配用各领域           |     | 80  | 智能模型训练、推理、部署、管理等方面已非常成 |     |
| ---------------------- | --- | --- | ---------------------- | --- |
| 电网公司基于南方电网“大瓦特”应用，将输电线 |     |     | 熟；然而随着大模型在电力领域中的应用越来越  |     |

第49卷 第5期  电  网  技  术
1755
| 多，对于人工智能平台的分布式并行计算、云边协  | 力数据分析通常涉及预测、分类、数据异常诊断、      |     |
| ----------------------- | --------------------------- | --- |
| 同、自动化微调训练技术提出了更高的要求。分布  | 数据补全等任务。                    |     |
| 式并行计算方面，人工智能平台中基于数据并行方  | 4）电力数据安全计算一般包括多方安全计算、       |     |
| 式无法支撑大模型训练，亟需探索新的分布式并行  | 联邦学习等两个方向技术，是一种面向电力隐私信      |     |
| 训练方式。云边协同方面，亟需引入新的知识蒸馏、 | 息全生命周期保护的计算技术，其旨在充分保护数      |     |
| 模型轻量化技术，实现大模型轻量化。自动化微调  | 据和隐私安全的前提下进行电力数据分析计算，达      |     |
| 训练方面，平台中预置的分层冻结式微调方法已无  | 到对数据“可用、不可见”的目的，实现电力数据      |     |
| 法适应电力大模型微调，亟需探索提示微调等新的  | 价值的转化和释放。其中，多方安全计算可以在密      |     |
| 快速微调技术。                 | 文下进行接近无损的计算，通用性较高，可适用于      |     |
| 1.3  数据智能               | 查询统计和机器学习等多个场景，但计算速度相对      |     |
| 1.3.1  定义及主要研究内容        | 较慢；联邦学习作为一种计算精度上有损失的隐私      |     |
| 电力数据智能通常是指基于机器学习、深度学    | 计算方法，在计算速度上较快，并且为了提升联邦      |     |
| 习等大数据智能分析方法，针对海量电力数据进行  | 学习等统计学方法的安全性，通常还会与同态加密      |     |
| 处理、分析以及挖掘，提取其中所包含的有价值的  | 和差分隐私技术相结合。                 |     |
| 信息与知识。因此，电力数据智能技术主要包括电  | 1.3.2  应用情况                 |     |
| 力数据融合、电力数据增强、电力数据分析、电力  | 电力数据融合在新能源功率预测、负荷预测等        |     |
| 数据安全计算等4个方向技术，如图4所示。    | 电力场景已经取得良好的应用成效[24-28]。在多源数 |     |
多源数据融合技术 据融合方面，研究人员融合数值天气预报、光伏发
电力数据融合 图表示及计算技术
电功率、风力发电功率等多源数据，采用人工智能
小样本学习技术
技术与物理方法相结合的方式，实现精准的光伏与
电力数据增强 迁移学习技术
数据推演技术
风力短期功率预测[24]。在图表示及计算方面，研究人
数据增强技术 特征增强技术
| 电力人工智能 | 员利用图机器学习挖掘相邻用户用电行为之间存在 |     |
| ------ | ---------------------- | --- |
数据智能
时序数据预测与分类技术
的潜在时空相关性，提出基于图神经网络的用户级负
电力数据分析
数据异常诊断与补全技术
荷预测方法[26-28]，并且在实际数据中得到充分验证。
电力数据 多方安全计算技术
电力数据增强在电力系统场景生成、电网暂态
安全计算 联邦学习技术
稳定评估与样本增强、电力变压器故障样本增强等
图4  电力人工智能数据智能图谱
Fig. 4  Data intelligence graph on electric power artificial  电力场景已经取得良好的应用成效[29-34]。例如，在
intelligence  迁移学习方面，目前已通过迁移学习与深度神经网
1）电力数据融合一般包括多源数据融合、图
络相结合实现电网暂态稳定自适应评估，达到在确
表示及计算两个方向技术，是将多种电力数据（例
保迁移性能的前提下缩短迁移时间的效果，并在华
如电网运行数据、用户数据、新能源发电数据、电
中电网开展应用验证，预测准确率达98%以上[30]。
| 力气象数据等）进行联合、相关、组合以及挖掘， | 在数据增强方面，已采用条件式生成对抗网络，实      |     |
| ---------------------- | --------------------------- | --- |
| 以产生比任何单一种类电力数据更加有价值的信  | 现电力变压器故障样本增强与电网暂态失稳样本       |     |
| 息，从而支撑电力应用场景分析。        | 生成，并在国内外实际数据中得到有效验证[31-32]。 |     |
2）电力数据增强一般包括小样本学习、迁移
图5为电力数据增强技术在电力变压器故障样本增
| 学习、数据增强等3个方向技术，是一种解决电力 | 强场景的应用实例[31]。              |         |
| ---------------------- | -------------------------- | ------- |
| 人工智能模型过拟合问题的有效手段，通过一定方 | 电力数据分析在负荷预测、窃电检测、电力系       |         |
| 式来达到生成更多的电力训练样本或特征的目的， | 统量测数据异常检测与重构等电力场景已经取得      |         |
| 从而提升模型的泛化能力和效果。电力数据增强技 | 良好的应用成效[35-43]。在时序数据预测与分类方 |         |
| 术能够减少电力人工智能模型对于某些特征的过  | 面，研究人员基于居民用户用电负荷时序数据，采     |         |
| 度依赖，从而避免过拟合。           | 用K-means聚类与长短期记忆神经网络模型，实现  |         |
| 3）电力数据分析一般包括时序数据预测与分   | 居民用户短期负荷预测，提升至少            | 2%的预测精  |
| 类、数据异常诊断与补全等两个方向技术，是指从 | 度[35]；另外，研究人员基于电力用户用电负荷时序  |         |
| 海量电力数据中揭示出隐含的、先前未知的并且具 | 数据，利用重采样和混合集成学习，实现用户窃电     |         |
检测，检测准确率达86%以上[36]。在数据异常诊断
有潜在价值的信息和内在规律的人工智能技术。电

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
1756  Vol. 49 No. 5
器将本地模型进行聚合并下发至各参与方进行更
| 0.4 |     | 真实样本 |     |                        |
| --- | --- | ---- | --- | ---------------------- |
|     |     | 生成样本 |     | 新，最终各参与方基于自身本地模型实现电力变压 |
器故障诊断，解决各变压器本地数据被“数据孤岛”
 0.2
| V 2 |     |     |     | 隔离的问题，提升变压器故障诊断准确率达 |
| --- | --- | --- | --- | ------------------- |
97%[44]；此外，研究人员使用横向联邦学习技术，
0.0
结合主成分分析与人工神经网络模型，在保护参与
| -0.2 |      |      |      | 方数据隐私的同时实现电力用户特性精准辨识，并  |
| ---- | ---- | ---- | ---- | ----------------------- |
| -0.8 | -0.6 | -0.4 | -0.2 | 在实际数据中取得良好的应用验证效果[45]。  |
V
|                            |            | 1   |     |                     |
| -------------------------- | ---------- | --- | --- | ------------------- |
| 图5  电力数据增强技术在电力变压器故障样本增强场景 |            |     |     | 1.3.3  技术成熟度分析      |
|                            | 的应用实例[31]  |     |     | 数据智能技术整体上达到了较高的实用化水 |
Fig. 5  Application of data enhancement technology in the
平，具备了较成熟的推广应用条件。
scene of power transformer fault sample enhancement[31]
数据智能主要突破了电力数据融合、迁移学
与补全方面，研究人员提出基于数据驱动的电力系统
习、数据增强、电力数据分析、联邦学习等核心技
同步向量数据异常诊断智能方法[38]，图6为电力数据
术，并且已在负荷预测、新能源功率预测、电力系
分析技术在数据异常诊断与补全场景应用实例[38-39]。
统场景生成、电网暂态稳定评估与样本增强、电力
此外，研究人员利用无监督生成对抗训练方式，自主
变压器故障样本增强、窃电检测、电力系统量测数
提取数据特征，实现配电网量测数据缺失重构，同时
据异常检测与重构、电力变压器故障诊断、电力用
在国内电网公司实际数据中完成应用验证[39]。
户特性辨识、分布式电源优化调度等电力业务场景
1
|     |     | 异常量测 |     | 进行了推广应用，有效提升了电网各要素、各环节 |
| --- | --- | ---- | --- | ---------------------- |
正常量测
)°(/测量差角相压电UWP
| 0.8  |     |      |     | 的数据智能分析水平。  |
| ---- | --- | ---- | --- | ----------- |
| 相角跳变 |     | 相角偏差 |     |             |
相角拉偏
1.4  感知智能
0.6
1.4.1  定义及主要研究内容
电力感知智能是从电网全环节全链条全要素
0.4
获取数据的手段，主要包括电力视觉感知、电力听
0.2
觉感知、电力多模态感知等技术，如图7所示。
| 0   | 5    | 10 15 | 20  |     |
| --- | ---- | ----- | --- | --- |
|     | 时间/s |       |     |     |
1）电力视觉感知主要应用计算机视觉技术来
(a) 数据异常诊断
实现对图像、视频等电网数据的理解分析[50-51]，通
| 原始数据 |     |     |     | 过监测与跟踪图像中的电力设备状态及相关工作 |
| ---- | --- | --- | --- | --------------------- |
0.65
重构数据
| WM/率功功有 |     |     |     | 人员的行为，及时发现潜在或存在的问题，保障设 |
| ------- | --- | --- | --- | ---------------------- |
0.45
备的安全运行。
2）电力听觉感知是利用深度学习结合特征分
0.25
析方法对传感器收集到的电力声纹、振动数据[52-53]
| 0.05 |          |          |          | 进行分析和智能辨识的技术[54]。当电力设备健康状 |
| ---- | -------- | -------- | -------- | ------------------------- |
| 1 11 | 21 31 41 | 51 61 71 | 81 91 96 |                           |
采样点
|     |     |     |     | 况不良或存在故障时，其振动形式会发生一些变 |
| --- | --- | --- | --- | --------------------- |
(b) 数据补全
化，通过建立振动方式变化与设备特定故障问题之
图6  电力数据分析技术在数据异常诊断与补全场景的
间的联系，就可以实现对于电力设备的“听诊”。
应用实例[38-39]
3）电力多模态感知指的是对多种模态电力数
Fig. 6  Application of data analysis technology in data
anomaly diagnosis and completion scenarios[38-39]  据进行感知并根据任务需求加工与组合应用的技
术[55]，旨在对某一特定目标获取更加全面的描述。
电力数据安全计算在电力变压器故障诊断、电
| 力用户特性辨识、分布式电源优化调度等电力场景      |     |     |     | 近年来，随着多模态数据对齐与融合两个技术派系 |
| --------------------------- | --- | --- | --- | ---------------------- |
| 已经取得良好的应用成效[44-49]。例如，在联邦学习 |     |     |     | 的发展，多模态特征之间的有机融合与迁移转化变 |
| 技术方面，针对电力变压器故障诊断应用场景，目      |     |     |     | 得更加自然而深入，衍生出了多模态特征融合与多 |
| 前已采用横向联邦学习，通过多个参与方分布式协      |     |     |     | 模态特征迁移等技术，为面向电力设施设备状态评 |
| 同训练的方式，每个参与方分别基于自身变压器样      |     |     |     | 估的电气多参量融合感知与面向电力机器人控制  |
| 本数据采用深度神经网络进行本地训练，中央服务      |     |     |     | 的具身感知等提供了基础。           |

第49卷 第5期  电  网  技  术
1757

电气多参量融合感知技术
电力多模态特征融合技术 电力机器人具身感知技术
电力多模态感知
电力多模态特征迁移技术
客户语音识别生成技术
客户语音情感分析技术
电力听觉感知
电力人工智能
电力设备声纹振动感知技术
感知智能
电力图像目标检测技术
电力图像语义分析技术
电力现场图像视频理解分析技术
电力视频目标检测技术
电力视觉感知
电力视频语义分析技术
电力设施视觉实体构建分析技术
图7  电力人工智能感知智能图谱
Fig. 7  Perception intelligence graph on electric power artificial intelligence
检测[59-61]；还有研究人员提出了利用设备振动频段
1.4.2  应用情况
| 目前，电力视觉感知技术已经在电网得到了一    |     | 特征完成绕组变形诊断[62-64]与快速辨识电力设备 |     |     |
| ----------------------- | --- | -------------------------- | --- | --- |
| 定程度的应用，主要场景包括输电线路巡检、变电  |     | 振动声纹模式及对应工况的算法[65]。图9展示了声  |     |     |
| 站智能巡视、电力违章监测等。          |     | 纹测量装置在变压器上的部署实例与状态诊断效      |     |     |
| 在输电线路巡检方面，销钉缺陷识别模型[56]、 |     | 果。在数据库构建方面，华北电力大学刘云鹏课题     |     |     |
绝缘子缺陷识别模型[57]等已经有较高的识别鲁棒
组实地测量了162台超、特高压变压器的声纹特征，
| 性，实用效果已在电力现场得到充分验证。例如提    |                  | 构造了主频、振动熵等5个故障诊断特征值[66]，通 |     |     |
| ------------------------- | ---------------- | ------------------------- | --- | --- |
| 出的输电线路绝缘子缺陷识别模型[57]，对绝缘子的 |                  | 过划定各特征值的预警阈值实现了对变压器正常     |     |     |
| 识别准确率和召回率均在90%以上，对掉串缺陷的   |                  | 与不同故障工况的识别。相关算法与数据的可靠支    |     |     |
| 初步检测准确率为                  | 89.6%，整个网络检测的精度达 | 撑确保了电力听觉感知技术在电网的实际落地应     |     |     |
| 到92.8%。图8展示了销钉缺陷识别模型的应用效  |                  | 用效果，推广前景良好。               |     |     |
果，可准确识别出螺纹有缺损的销钉。在变电站智
1.0
能巡视方面，目前已利用智能机器人拍摄到的巡视
|                           |     |     | 0.8      | 0.8           |
| ------------------------- | --- | --- | -------- | ------------- |
|                           |     |     | 0.99     | 正常准确率         |
| 视频发现异常目标[58]，“巡视无人化”的实现指日 |     |     |          | 正常误差率         |
|                           |     |     | 率确准 0.97 | 卡涩准确率 0.6 率差误 |
卡涩误差率
| 可待。在电力作业违章监测方面，现有算法已经可 |     |     | 0.95     | 松动1准确率         |
| ---------------------- | --- | --- | -------- | -------------- |
|                        |     |     | 70 80 90 | 100 松动1误差率 0.4 |
|                        |     |     | 0.4      | 松动2准确率         |
松动2误差率
以及时可靠地完成对于未佩戴安全帽等行为的识
0.2
别[59]，平均识别精度可达95.5%，且已在不少网省
0
| 公司得到部署，应用状况良好。  |     |     | 0 40 | 80  |
| --------------- | --- | --- | ---- | --- |
迭代次数

重点区域推理
图9  基于振动波形的变压器运行状态评估模型应用情况
Fig. 9  Application of transformer operation status
evaluation model based on vibration waveform
在电力多模态感知方面，早在大模型出现之
前，电力多模态数据就已被用于电力设备综合状态
评估，例如对于变压器的运行状态分析[67-69]等。通
|     |     | 过应用 Dempster-Shafer | 证据理论融合多个证据源 |     |
| --- | --- | ------------------- | ----------- | --- |
所提供的证据，并依靠证据的积累，不断缩小假设

| 图8  销钉缺陷识别模型应用情况  |     | 集，最终实现了对某台 | 500 kV 变压器数据的实例 |     |
| ----------------- | --- | ---------- | --------------- | --- |
分析，有效完成了状态评估[67]。通过判断神经网络、
Fig. 8  Application of missing pin defect identification model
| 电力听觉感知已开展大量技术研究，并提出了   |     | 支持向量机(support               | vector  machine，SVM)和 |     |
| ---------------------- | --- | --------------------------- | --------------------- | --- |
| 不少行之有效的电力听觉故障诊断方法，相关技术 |     | S_Kohone 聚类算法形成的多个诊断结果是否存在  |                       |     |
| 可靠性、实用性较强。在算法模型构建方面，有研 |     | 分歧，采用不同的方式修改证据源，并利用         |                       |     |
| 究人员通过提取声纹数据的梅尔频率倒谱系数，并 |     | Dempster 规则合成得出故障诊断结论，有效融合了 |                       |     |
| 结合压缩观测与判别字典学习实现了变压器故障  |     | 各种不同智能算法的判断结果，使故障识别正确率      |                       |     |

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
| 1758                   |                           |     |           | Vol. 49 No. 5  |
| ---------------------- | ------------------------- | --- | --------- | -------------- |
| 较融合前提高到88.65%[68]。     | 杂问题的认知智能应用，从而实现更高级别的智能化。  |     |           |                |
| 虽然基于多模态大模型的电力多模态感知尚    | 4）数理融合学习通过对数据模型与物理规律、     |     |           |                |
| 未实际应用，但凭借其灵活的模型架构、高效的并 | 机理知识等进行融合分析，进行系统状态演化求     |     |           |                |
| 行计算能力以及强大的跨模态交互和迁移学习能  | 解、趋势判断、风险溯源等任务。旨在通过数据与    |     |           |                |
| 力，它将在电力设备制造质量控制和综合状态评估 | 机理混合驱动提供物理系统的自主求解模型，实现    |     |           |                |
| 等方面发挥重要作用[70]。         | 对复杂物理问题的模型自驱学习求解，提升应用的    |     |           |                |
| 1.4.3  技术成熟度分析         | 可靠性与可解释性。                 |     |           |                |
| 感知智能目前整体处于推广应用阶段，具备较   |                           |     | 电力知识提取与表征 |                |
电力知识
建模
高的实用化水平。
电力知识图谱构建
感知智能已突破视觉目标检测、多模态数据融
| 合等技术，已在输电线路巡检、电力设备状态感知、 |     |     | 电力领域知识检索与推荐 |     |
| ----------------------- | --- | --- | ----------- | --- |
电力知识
| 电力违章监测、电力物资管控等领域进行示范应 |     | 计算  |     |     |
| --------------------- | --- | --- | --- | --- |
计及价值对齐的电力
| 用。目前，装备智能加速芯片的电力边缘智能终端 |     |     | 知识生成 |     |
| ---------------------- | --- | --- | ---- | --- |
电力人工智能
| 已经能够支撑目标检测等较为复杂算法的本地运 |     |     | 电力领域几何深度学习 |     |
| --------------------- | --- | --- | ---------- | --- |
认知智能
行，有效提升了感知智能算法在电力安监、电力基
因果学习与电力领域因果推断
电力认知
建、电网运维等领域的应用效果。另外，搭载电力
推理
意图识别与电力领域链式推理
听觉感知与电力多模态感知设备状态评估模型的
| 电力边缘智能终端已通过实际应用的验证。感知智 |     |     | 电力高维时空数据统计分析 |     |
| ---------------------- | --- | --- | ------------ | --- |
复杂系统神经网络
| 能技术的落地应用有效提升了电力设施设备全寿 |     |     | 神经网络 | 建模仿真 |
| --------------------- | --- | --- | ---- | ---- |
代理模型
| 命周期管理水平，为运检维修等电力作业提质增效。  |     |      |     | 工程优化问题神经 |
| ------------------------ | --- | ---- | --- | -------- |
|                          |     | 数理融合 |     | 网络求解     |
1.5  认知智能
学习
知识内嵌深度学习
| 1.5.1  定义及主要研究内容  |     |     | 物理信息 |          |
| ----------------- | --- | --- | ---- | -------- |
|                   |     |     | 深度学习 | 物理信息神经网络 |
认知智能是基于人类认知体系，基于电力领域

图10  电力人工智能认知智能图谱
文本、知识，通过算法模拟人类的思考、理解、推
Fig. 10  Cognitive intelligence graph on electric power
| 理、学习等认知过程，是涉及计算机科学、人工智  |              | artificial intelligence  |     |     |
| ----------------------- | ------------ | ------------------------ | --- | --- |
| 能、哲学等多学科的高阶智能。在电力领域应用中， | 1.5.2  应用情况  |                          |     |     |
认知智能主要包括电力知识建模、电力知识计算、
在电力领域的认知智能研究中，科研人员围绕
电力认知推理、数理融合学习等技术，如图10所示。
多领域知识表征、意图理解、因果可信推理、数理
| 1）电力知识建模是对电力领域中的知识、信    | 融合高效计算等开展了大量研究。积极探索知识图 |     |     |     |
| ----------------------- | ---------------------- | --- | --- | --- |
| 息、规则、概念等进行结构化或模型化表达的过程， | 谱自主构建、知识快速检索、内容智能生成等关键 |     |     |     |
| 从而得到计算机可以计算和处理的数据结构。知识  | 技术，同时着重研究因果启发建模、数据机理融合 |     |     |     |
建模旨在对知识进行有效表达、存储和推理。基于
学习技术，促进应用场景中认知推理能力提升，知
电力知识建模，可以更好地处理和组织知识，实现
识数据混合驱动的技术架构如图11所示。
| 知识的自动化处理和智能化应用，进而提升电力领 | 在电力知识建模方面，中国电科院、哈尔滨工    |     |     |     |
| ---------------------- | ----------------------- | --- | --- | --- |
| 域知识组织的高效性与固化传承连续性。     | 业大学等突破电力领域知识图谱自主构建技术，实  |     |     |     |
2）电力知识计算是利用计算机科学、人工智
数据与知识融合驱动的认知智能
能和知识工程等技术处理和计算知识，对电力领域
| 知识进行灵活计算与智能分析。知识计算使用的技 |                         |                    |     | Previous layer                                                                                |
| ---------------------- | ----------------------- | ------------------ | --- | --------------------------------------------------------------------------------------------- |
|                        | Input Layer a[1]1 a[2]1 | a[3]1 Output Layer |     |                                                                                               |
|                        | a [ 1 ] 2 a [ 2 ] 2     | a [ 3 ] 2          |     | 1 1   x p 3 a   c d o d n i n v g ,   1 1   x p 3 a   c d o d n i n v g ,  31 xp7a cdodninvg, |
|                        | X a [ 1 ] 3 a [ 2 ]     | a [ 3 ] 3 a[4] Ŷ   |     | 1 1   x p 3 a   c d o d n i n v g ,                                                           |
术有语义分析、图知识挖掘、图计算等。该技术旨 3 1 1   x p 3 a   c d o d n i n v g ,   2 1   x p 5 a   c d o d n i n v g ,
|                        | a[1]n a[2]n | a[3]n |     | concFaitletenra tion |
| ---------------------- | ----------- | ----- | --- | -------------------- |
| 在通过知识与计算融合，实现对电力领域知识的自 | 数据驱动        |       |     | 知识驱动                 |
| 动化处理和智能化应用。            |    神经网络     |       | 认知  |       符号计算           |
|                        |    大模型预训练   |       | 学习  |       知识图谱           |
3）电力认知推理是模拟人类认知过程，通过
|     |    深度学习 |     |     |       知识库  |
| --- | ------- | --- | --- | ---------- |
|     |    数据驱动 |     | 机理  |       专家规则 |
概念理解、逻辑推理、链路分析、自主学习等方式，
|     |    非线性拟合 |     |     |       因果学习 |
| --- | -------- | --- | --- | ---------- |

| 进行任务理解、问题求解、自主处置等任务。电力 |                                        | 图11  知识数据混合驱动  |     |     |
| ---------------------- | -------------------------------------- | -------------- | --- | --- |
| 认知推理旨在提供能够像人类一样理解和处理复  | Fig. 11  Knowledge data hybrid driven  |                |     |     |

第49卷 第5期 电 网 技 术 1759
现高精度知识要素抽取与千万级别知识图谱构建， 入物理知识提升了模型的抗噪能力，同时增强了其
研发了知识图存储与高效查询引擎，将海量图结构 在小样本场景下的泛化能力，从而提供快速、准确
知识的检索速度提升至秒级，实现了大规模知识图 的知识计算应用[74-76]。
谱的高性能管理[71-73]。 在电力认知推理方面，华北电力大学、中国电
在电力知识计算方面，北京交通大学、华北电 科院受概率推理、混合增强智能等启发，采用语义
力大学等针对电力系统知识特征，构建基于极限梯 搜索模型建立将故障信息与故障关联知识的联合
度提升和沙普利加和解释的计算知识表达模型，实 推理空间，模型原理如图 12 所示，故障准确率提
现输电通道极限传输实时计算能力提升，并通过融 高了 6.56%，并结合人的认知开展故障推理、智能
合物理与数据知识进行系统状态在线计算，通过嵌 辅助决策研究，实现推理智能化程度提升[77-80]。
编码 联合
故障信息 z z
语义搜索
编码
推理 故障原
因概率
故障 故障
现象 原因
故障
类型 联合推理空间
图12 领域知识联合推理
Fig. 12 Domain knowledge joint reasoning
在数理融合学习方面，西安交通大学、南方电 1.5.3 技术成熟度分析
网公司围绕数据知识模型与数据驱动协同的正演 认知智能的整体技术成熟度相对较低，仍处于
快速计算、反演状态评估、模型可信可靠快速修正 方法技术的试点验证阶段，与电网业务的深度融合
等开展了研究，构建的物理数据知识融合计算模型 程度面临挑战。
如图 13 所示，在直流送端系统暂态过电压的预测 认知智能已在电力知识建模、电力知识计算技
中将误差降低了20%以上，为系统状态可信评估提 术方面突破了大规模知识图谱建模、图结构数据快
供了理论指导[81-85]。 速检索查询等技术，相关技术在设备运检知识管
理、故障处置辅助分析、电网调度推理决策、客服
仿真数据
营销智能问答等领域场景开展了试点应用，在实际
抽取信息
输出量 输入特征 选取物理知识 业务场景中具备基于电力知识图谱查询与知识多
计算 跳推理分析的运维知识管理推荐、检修处置方案智
数据处理 输入特征增强 能生成、电网故障快速决策、客服智能多轮问答等
应用功能，处于典型使用环境验证阶段。
在电力认知推理、数理融合学习方面，仍在研
测试数据 训练数据
究海量知识推理、数据知识融合计算等技术，在复
输入
输入
测试训练的物理-数 构建物理-数据联合 杂场景调度可靠决策、多运行因素故障可靠研判等
据联合驱动门控循 驱动门控循环单元
方面处于可行性验证阶段，需要开展进一步研究。
环单元模型 模型
1.6 决策智能
否 1.6.1 定义及主要研究内容
满足误差要求?
电力决策智能是指人工智能模拟人类思维模
是
式，通过算法分析电网多模态信息，做出优化电力
保存模型
调度运行的行为决策，主要包括群体智能、混合智
图13 物理-数据知识融合计算模型
Fig. 13 Physics data knowledge fusion computing model 能、博弈智能、具身智能等技术，如图14所示。

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
| 1760  |     |     |          |                            |     |     |     | Vol. 49 No. 5  |
| ----- | --- | --- | -------- | -------------------------- | --- | --- | --- | -------------- |
|       |     |     | 云边协同决策技术 | 非常稀少，如国网江苏电力公司“电网脑”项目[89]、 |     |     |     |                |
群体智能
群智高效决策技术
美国新能源国家实验室“自动能源系统”项目[90-91]
人机智能交互技术
等，这些案例表明，电网调控领域的群智决策技术
可信智能分析决策技术
混合智能
|        |     |     | 人机协同混合增强技术 | 仍需进一步提升其实用性和可用性。尽管如此，研 |     |     |     |     |
| ------ | --- | --- | ---------- | ---------------------- | --- | --- | --- | --- |
| 电力人工智能 |     |     | 大小模型协同技术   | 究人员在决策智能新方法的提出和模型构建等方  |     |     |     |     |
决策智能
|     |     |     | 合作博弈技术 | 面仍在不懈努力。  |     |     |     |     |
| --- | --- | --- | ------ | --------- | --- | --- | --- | --- |
对抗博弈技术
|     |     | 博弈智能 |     | 在群体智能方面，文献[92]提出了图强化学习 |     |     |     |     |
| --- | --- | ---- | --- | ---------------------- | --- | --- | --- | --- |
混合博弈技术
learning，G-RL)框架下的
(graph-reinforcement
具身智能 具身行为及决策技术

MADQN算法，并通过邻近多智能体共享参数提高
图14  电力人工智能决策智能图谱
了大规模配网的训练效率。文献[46]提出了一种基
Fig. 14  Decision intelligence graph on electric power
|                      | artificial intelligence  |     |     | 于联邦强化学习的分布式电源协同优化方法，利用 |     |     |     |     |
| -------------------- | ------------------------ | --- | --- | ---------------------- | --- | --- | --- | --- |
| 1）群体智能是模仿自然界群居生物的一种智 |                          |     |     | 联邦学习避免多智能体的隐私泄露，同时构建电网 |     |     |     |     |
潮流约束可行域提高算法收敛速度，最终实现各智
能形态，通过将原始复杂问题进行分解求解，利用
| 群体智能涌现，实现超越个体的智慧，同时具有分 |     |     |     | 能体的全局优化。用训练好的模型进行实时优化调 |     |     |     |     |
| ---------------------- | --- | --- | --- | ---------------------- | --- | --- | --- | --- |
度，所得调度结果如图15所示[46]。
布控制、去中心化智能等特点，主要包括云边协同
| 决策技术、群智高效决策技术等，常用算法有多智 |     |     |     |     | 2000 |     |     |     |
| ---------------------- | --- | --- | --- | --- | ---- | --- | --- | --- |
负荷
| 能体深度 | 网络(multi-agent  |     | Q-network， |     | 储能   |     |     |     |
| ---- | --------------- | --- | ---------- | --- | ---- | --- | --- | --- |
|      | Q               |     | deep       |     | 1500 |     |     |     |
光伏
| MADQN)、多智能体深度确定性策略梯度 |     |     |     |     | 燃气  |     |     |     |
| -------------------- | --- | --- | --- | --- | --- | --- | --- | --- |
购电
1000
| (multi-agent  | deep  deterministic  |     | policy  gradient， |     |     |     |     |     |
| ------------- | -------------------- | --- | ----------------- | --- | --- | --- | --- | --- |
Wk/率功
| MADDPG) | 、 独 立 | 近 端 策 | 略 优 化 (independent  |     | 500 |     |     |     |
| ------- | ----- | ----- | ------------------- | --- | --- | --- | --- | --- |
proximal policy optimization，IPPO)等。
0
2）混合智能是一种融合人工智能(AI)和人类智
-500
能的技术。突出人与机器的协同，将人的反馈、指
| 导和认知模型融入传统智能模型，实现人与机器之 |     |     |     | -1000 |     |      |     |       |
| ---------------------- | --- | --- | --- | ----- | --- | ---- | --- | ----- |
|                        |     |     |     |       | 0 4 | 8 12 | 16  | 20 24 |
间的协同工作和互补。这一技术方向涵盖了多个层
|     |     |     |     |     |     | 时间/h |     |     |
| --- | --- | --- | --- | --- | --- | ---- | --- | --- |
面，包括人机智能交互、可信智能分析决策、人机
图15  优化调度结果[46]
协同混合增强以及大小模型协同等技术。  Fig. 15  Results of optimal dispatch[46]
在混合智能方面，文献[93]提出了一种基于预
3）博弈智能是一种融合了博弈论原理和人工
| 智能技术的方法论，旨在通过博弈均衡理论和人工 |     |     |     | 测控制的多种新能源互补电力系统动态调度模型，    |     |     |     |     |
| ---------------------- | --- | --- | --- | ------------------------- | --- | --- | --- | --- |
| 智能方法来模拟、预测和优化复杂系统中不同参与 |     |     |     | 利用预测的新能源发电量修正模型迭代值，有效降    |     |     |     |     |
| 主体之间的竞合博弈互动行为。随着配用电侧能源 |     |     |     | 低了91%的电压越限告警，并且经济性较传统方法   |     |     |     |     |
| 服务的发展呈现投资、运营多主体化的趋势，博弈 |     |     |     | 提高了5%。文献[94]提出一种基于图深度学习的薄 |     |     |     |     |
弱支路辨识与溯因分析方法，在薄弱环节定位准确
智能技术可以有效应对未来电力系统市场化运营
| 中的不确定性和复杂性，实现系统的稳定性、可靠 |     |     |     | 率达97%，且能够实现对薄弱支路形成的主导因素 |     |     |     |     |
| ---------------------- | --- | --- | --- | ----------------------- | --- | --- | --- | --- |
| 性和经济性提升[86-88]。        |     |     |     | 进行溯因分析。此外，有工作提出一种基于时空特  |     |     |     |     |
| 4）具身智能技术是以机器人为实体的行为决   |     |     |     | 征和先验知识的新型电力系统多智能体分区管控   |     |     |     |     |
| 策技术。与传统的通过理论和数据获取知识的人工 |     |     |     | 自治模型，实现了某实际区域重要变电站及其供电  |     |     |     |     |
片区在站内主变全停故障下的负荷转供任务，在
智能算法模型相比，具身智能强调机器人实体与环
| 境的互动，其模仿人类的学习方式，在实践中形成 |     |     |     | 1000                          | 节点规模电网中实现随机故障辅助决策时间 |     |     |       |
| ---------------------- | --- | --- | --- | ----------------------------- | ------------------- | --- | --- | ----- |
| 对于抽象概念的深入理解。因此，具身智能可以支 |     |     |     | 由10min降低至1min之内，决策效率提升10%以上。  |                     |     |     |       |
| 撑机器人做出更加拟人化的行为，任务执行鲁棒性 |     |     |     | 混合增强的框架设计[95-96]、机器学习可解释技     |                     |     |     |       |
| 也更高。                   |     |     |     | 术等前沿方法也引起研究人员关注[83]。图         |                     |     |     | 16 展示 |
|                        |     |     |     | 了基于混合智能的人机协作框架，其中人与           |                     |     |     | AI 模  |
1.6.2  应用情况
| 在决策智能技术应用研究方面，目前公开的深 |     |     |     | 型的混合增强主要体现在协同决策和指导训练两 |     |     |     |     |
| -------------------- | --- | --- | --- | --------------------- | --- | --- | --- | --- |
个部分[95]。
度强化学习直接应用于实际系统的工程实践案例

| 第49卷 第5期  |     |     |     |     |     | 电  网  技  术  |     |     |     |     |
| --------- | --- | --- | --- | --- | --- | ----------- | --- | --- | --- | --- |
1761

协同决策
AI
|     | 1    |     | 3     |     |     |     |     |     |     |     |
| --- | ---- | --- | ----- | --- | --- | --- | --- | --- | --- | --- |
|     | 任务分配 |     | 可介入执行 |     | 协同  |     |     |     |     |     |
执行过程
|     | 2     |     | 4     |     |     |     |     |      |     |      |
| --- | ----- | --- | ----- | --- | --- | --- | --- | ---- | --- | ---- |
|     | 可解释执行 |     | 多人机协同 |     |     |     |     |      |     |      |
|     |       |     |       |     |     |     |     | 训练过程 |     | 指导训练 |
数据
|     |     |     |     |     |     |     | 基础  |     |     | 2   |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|     | 协同  |     |     |     |     |     |     | 融合  | 模型  |     |
可解释训练
数据生成
3
规则
|     |     |     |     |     |     |     |     | 知识基础 | 生成  | 可介入训练 |
| --- | --- | --- | --- | --- | --- | --- | --- | ---- | --- | ----- |
|     |     | 执行  |     |     | 指导  |     |     |      |     |       |
|     |     |     |     |     |     |     |     | 知识   |     | 5     |
数据-知识
趋优进化
|     |     |     | 数据  |     |     | 循环  |     | 增智  |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|     |     |     |     |     |     |     |     | 初始  | 演化  |     |
|     |     |     |     |     | 提取  |     |     | 知识库 |     |     |
知识库
|     |     |     | 量测  |     | 模拟  |     |     |     |     | 引导  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|     |     |     |     |     |     |     | 模拟  | 构建  |     |     |
|     |     | 电网  |     |     | 数字  |     | 评估  |     |     |     |
主动交互
|     |     | 实际系统 |     |     | 孪生系统 |     |     | 定义  | 标定  | 学习  |
| --- | --- | ---- | --- | --- | ---- | --- | --- | --- | --- | --- |
映射
|     |     |     |     |     |     |     |     | 抽象  | 标签  |     |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
人

图16  基于混合智能的人机协作框架[95]
Fig. 16  A human-machine collaboration framework based on hybrid intelligence[95]
| 在博弈智能方面，文献[97]考虑多能用户气、        |     |             |           |             |     |     | 程度相对较低，需要开展进一步研究。        |                      |     |     |
| ----------------------------- | --- | ----------- | --------- | ----------- | --- | --- | ------------------------ | -------------------- | --- | --- |
| 电负荷的可替代性，建立基于演化博弈的需求响应        |     |             |           |             |     |     |                          | 决策智能已在群体智能、混合智能技术方面突 |     |     |
| 模型；基于演化博弈过程，通过不同的用能策略修        |     |             |           |             |     |     | 破了生成对抗网络、多智能体强化学习、人机智能   |                      |     |     |
| 订协议进行求解。文献[98]基于纳什均衡建立计及      |     |             |           |             |     |     | 交互等核心技术；在暂态稳定判别、调度策略生成、  |                      |     |     |
| 电能质量的电力市场多主体博弈模型，并利用纳什        |     |             |           |             |     |     | 机组经济调度、电网无功优化等领域进行仿真验    |                      |     |     |
| 适应度函数，采用双层粒子群算法对所建立的电力        |     |             |           |             |     |     | 证，理论研究与标准算例应用上均取得了阶段性成   |                      |     |     |
| 市场多主体博弈模型进行求解。文献[99]提出了一      |     |             |           |             |     |     | 果。然而，实际应用中仍然面临着大规模电网决策   |                      |     |     |
| 种混合整数二次规划-多宇宙优化器分布式算法来        |     |             |           |             |     |     | 模型训练收敛慢、决策安全可靠难保障、拓扑变化   |                      |     |     |
| 求解博弈模型。在持续的互动博弈过程中，各方的        |     |             |           |             |     |     | 场景下无法自适应、在线模型反馈与自主演化难等   |                      |     |     |
| 效用可以最大化，同时实现利益平衡。结果表明，        |     |             |           |             |     |     | 问题，严重制约了技术的应用推广。         |                      |     |     |
| 该交易策略可使综合能源生产基地、负荷聚合器和        |     |             |           |             |     |     |                          | 混合智能技术融合了人类知识与机器智能，博 |     |     |
| 用户的效益分别提高                     |     |             | 5%、4%和    | 23%。文献[100] |     |     | 弈智能技术融合了博弈论和人工智能技术，同样都   |                      |     |     |
| 提出了一种基于                       |     | Stackelberg | 博弈的局部能源市场 |             |     |     | 在理论研究与仿真算例方面取得阶段性进展，在实   |                      |     |     |
| 异构建筑集群优化方法。文献[101]提出一种基于博     |     |             |           |             |     |     | 用性方面仍需进一步提升；而具身智能技术在电力   |                      |     |     |
| 弈论的新的分布式能源规划优化算法，考虑合作和        |     |             |           |             |     |     | 行业还处于基本原理的应用设想阶段。        |                      |     |     |
| 非合作场景，与现有方法相比两种场景下分别降低        |     |             |           |             |     |     | 1.7  电力人工智能技术现状总结        |                      |     |     |
| 了30%和15%的成本。                  |     |             |           |             |     |     |                          | 1）数据智能和感知智能技术的成熟度已显著 |     |     |
| 在具身智能方面，具身智能技术在其他领域已          |     |             |           |             |     |     | 提升，目前处于实用化水平。通过电力数据融合、   |                      |     |     |
| 得到实验环境验证，较为典型的例子包括斯坦福大        |     |             |           |             |     |     | 数据增强与分析、视觉目标检测等技术的突破及应   |                      |     |     |
| 学发布的Mobile ALOHA与ALOHA 2机器人。然 |     |             |           |             |     |     | 用，实现了电力设备、客服、安监等领域智能化应用， |                      |     |     |
| 而在电力领域还未得到实际应用，但其在电力无人        |     |             |           |             |     |     | 也标志着在特定的业务场景下，人工智能技术已成为  |                      |     |     |
| 机自主巡检与电力机器人带电作业方面具有较高         |     |             |           |             |     |     | 电力行业提升运维能力、增强服务质量的关键工具。  |                      |     |     |
| 的潜在应用价值。通过具身信息的反馈，可有效提        |     |             |           |             |     |     |                          | 2）基础技术、认知智能与决策智能技术成熟 |     |     |
| 升电力无人机巡检及电力机器人带电作业的可靠         |     |             |           |             |     |     | 度相对较低，目前主要处于理论研究、仿真验证阶   |                      |     |     |
| 性，减少因外在要素变化导致的异常任务中断，支        |     |             |           |             |     |     | 段。尽管在大规模知识图谱的构建、群体智能、混   |                      |     |     |
| 撑未来电网自主运维的实现。                 |     |             |           |             |     |     | 合智能等关键技术上已经取得了一定的突破，并且   |                      |     |     |
| 1.6.3  技术成熟度分析                |     |             |           |             |     |     | 在芯片、算力和平台方面已有一定的技术支持，但   |                      |     |     |
| 决策智能技术整体处于研究探索阶段，实用化          |     |             |           |             |     |     | 距离广泛应用和产业化仍有一定差距。        |                      |     |     |

1762 蒲天骄等：电力人工智能技术研究框架、应用现状及展望 Vol. 49 No. 5
综上，基础技术、认知智能与决策智能的进一 键，为电网运维、决策支持和服务创新提供更加强
步发展是电力人工智能未来研究和应用的重要方 大的技术支撑。表1详细展示了电力人工智能技术、
向。这些领域的突破将是电力行业智能化转型的关 应用场景及成熟度分析。
表1 电力人工智能技术及应用
Table 1 Technology and application on electric power artificial intelligence
设备巡检 电网调度 智能客服 安监基建 其他
技术
具体 应用 具体 应用 具体 应用 具体 应用 具体 应用 成熟度分析
业务
技术 场景 技术 场景 技术 场景 技术 场景 技术 场景
智能计 边缘计 安全帽 边缘 电力 产品挂
存算 巡检图像 多机多 算力
算及 — 算优化 等现场计算优化物资永续 网试
一体 就地处理 卡互联 整合
芯片 加速 识别 加速 盘点 运行 整体技术
样本模型 成熟度
基础生成式 设备缺陷 电力需求和 知识样本提 用户需求 可行性
关联影响 思维链 — 较低，处于
技术 智能 识别 供给预测 示工程 快速响应 验证
机理 研究
关键技 探索水平
平台 分布式 提高巡检模型低门槛大数 微调模型 分布式 多模态数 云边 安全隐
术实验
技术 训练 准确性和效率 据微调 快速响应 训练 据处理 协同 患监测
验证
多源数据 新能源及
电力数 产品
— 融合、 负荷 —
据融合 应用
图计算 预测
变压器 小样本学 场景生成、电网暂 产品挂 整体处于
电力数 小样本
故障样本 习、迁移 态稳定评估与样 — 网试 推广
据增强 学习
数据 增强 学习 本增强 运行 应用阶段，
智能 数据预测 负荷预测、 具备
电力数 数据预测 窃电 产品
— 分类、 量测数据 — 较高实
据分析 分类 检测 应用
异常诊断 异常重构 用化水平
电力数 产品挂
联邦 变压器 分布式电源 联邦 电力用户
据安全 联邦学习 — 网试
学习 故障诊断 优化调度 学习 特性辨识
计算 运行
图像 设备可视缺陷
电力视 视觉实 基建质 产品
视频理解 检测与 — —
觉感知 体构建 量把控 应用 整体处于
分析 人员行为分析
推广
电力设备 客户语音识 人与作业 产品挂
感知电力听 设备运行 电力营销 语音识别 应用阶段，
声纹振动 — 别生成、情感 — 机器人高 网试运
智能 觉感知 状态评估 客服 生成 具备
感知 分析 效沟通 行
较高实
电力多 电力多模 输电通道异常 电力多模 电力多模机器人自 关键技
调度策略 用化水平
模态 态特征迁检测、设备故障 态特征 — 态特征融 主带电 术实验
生成与优化
感知 移融合 诊断 融合 合 作业 验证
电力客服 物资供应
电力知 运检知识 运维知识存储调度知识图 调度知识管理与 电力客服知 电力知识
语料库管 — 链信息
识建模 图谱建模 与管理 谱建模 高效分析 识图谱构建 图谱建模 关键性
理与分析 管理 整体处于
能实验
电力客服 电力文本 试点验证
电力知 运检知识 运检知识高效 调度知识 调度决策方案 电力客服问 电力知识 验证
答案智能 — 查重与 阶段，需
识计算 检索推荐 检索与推送 推荐 生成 答知识推荐 关联计算
认知 推荐 校验 经过
智能 电力领域 关键技 技术指标
电力认 运检知识 运检辅助 几何深度 调度方案 意图识别与 电力客服 电网故障
— 因果逻辑 术实验 验证后进
知推理 链式推理 决策 学习 辅助生成 链式推理 多轮问答 原因排查
推理 验证 一步推广
发电出力 参数性 应用
数理融 知识内嵌 设备状态评估物理信息深 电网稳定性分析 物理引导
— 及用电负 能实验
合学习 深度学习 与故障预警 度学习 与风险预警 时序预测
荷预测 验证
云边协同与 电网状态主动分
群体 群智高效 运检辅助 群智高效 电力客服 群智高效电力市场
群智高效决 析与辅助 —
智能 决策 决策 决策 资源分配 决策 交易
策 决策 关键技 处于研究
混合 人机协同 配电设备健康可信智能分 配网态势 术实验探索阶段，
决策 —
智能 混合增强 诊断 析决策 感知计算 验证 实用化程
智能
博弈 综合能源系统 混合 发电公司 度
— 混合博弈 —
智能 优化运行 博弈 竞价 相对较低
具身 具身行为 带电作业 具身行为 电网调控 具身行为及 客服 原理应
—
智能 及决策 机器人 及决策 机器人 决策 机器人 用设想

第49卷 第5期 电 网 技 术 1763
赖国外进口。适用于电力大模型边缘部署的高算力
2 电力人工智能技术面临的挑战及应用展望
芯片仍主要依赖英伟达等国外产品，国产化程度
2.1 电力人工智能技术面临的挑战
低，存在断供断货风险。三是芯片可靠性不足。适
人工智能技术在近年来取得了显著的进步，然
用于电力大模型边缘部署的高算力芯片多为商用
而其发展仍面临着算力、算法、数据等方面的挑战。
芯片，难以满足工业应用对宽温、高安全等的要求。
算力方面，深度学习等复杂模型的训练和推理
四是芯片可扩展性不足。人工智能技术特别是大模
过程对计算资源需求巨大，传统计算平台难以满足
型技术发展迅速，传统芯片无法满足图像、语音、
上述需求；随着模型规模和复杂性增加，如何有效
文本等能源电力领域多业务对芯片多功能、高灵
分配和利用计算资源成为迫切需要解决的问题。
活、可扩展的应用需求。
算法方面，深度学习等算法虽然在相关领域表
2.1.2 电力分析决策算法面临的挑战
现出色，但在可解释性、安全性等方面依然存在挑
在电力分析决策基础算法模型方面，虽然在过
战。可解释性问题主要是由于深度学习模型不透
去的数十年已积累大量研究基础，但双高特性引发
明、网络参数意义不确切、学习样本不均衡且数据
的物理特性变化带来了许多不确定性和机理不清
不完备等原因，使得模型决策过程难以直观理解和 晰的问题，电网各类方式分析涉及大量高维矩阵求
解释；安全性问题主要由于人工智能模型对数据的 解、代数微分方程组求解、非凸优化等计算任务，
敏感性和容错性较低，模型泛化能力弱，同时训练 传统基于机理模型的计算方法难以兼顾计算精度
数据存在不平衡性，导致模型决策出现偏见和不平 与速度，同时，数据驱动算法具有“离线训练，在
衡性，从而整体上难以保障决策的安全性。 线推理”特点，但在算法可解释性、泛化性以及安
数据方面，人工智能模型性能高度依赖训练数 全性等方面存在缺陷，限制了算法实用化落地；基
据质量。若训练数据存在偏差、不完整或有误导性， 于知识驱动的算法融合了大量知识与经验，增强了
将直接影响模型的输出准确性和可靠性。此外，样 模型可解释性，但算法效果依赖于样本数量和质
本缺失或不足导致模型泛化能力受限，增加了模型 量，同时对算力要求高，面临落地应用的技术瓶颈。
训练的难度和复杂度。随着对个人隐私保护要求增 2.1.3 电力数据样本面临的挑战
加，如何在保障数据隐私前提下有效进行数据共享 在电力数据样本质量方面，一是样本与模型关
和利用，也成为人工智能技术发展面临的重要问题。 联作用机理不明确，无法充分明确样本对模型性能
聚焦到电力领域中，人工智能技术与电力业务融合 的影响；二是稀缺样本难以获取，导致模型在安监
应用依然受到上述挑战的制约。 等特殊专业场景的应用受限；三是多模态样本集构
2.1.1 电力算法支撑平台和芯片方面的挑战 建困难，不能有效对齐各模态数据特征，限制了模
现有算力难以满足电力领域多场景应用在电 型效果的进一步提升；四是适配设备、安监、调控
力边缘侧的部署需求，芯片以进口为主，同时灵活 等业务的任务提示指令集缺失，无法有效满足专业
性和可靠性不足。 场景下业务指导需求，未能充分发挥高质量样本对
在电力算法平台方面，一是电力专业大模型训 专业模型训练的支撑作用。
练效率提升难度大。传统算法平台研究通常针对专 2.2 电力人工智能应用面临的挑战及应用展望
用模型而不是大模型，大模型算法演进快、计算量 2.2.1 电力多模态感知与云边协同应用
指数级增长，任务调度策略不够合理，异构算力潜 感知智能方面，面临缺陷识别小样本、现场情
力未充分发挥。二是电力专业大模型训练调优难度 况复杂，边缘处理需求等挑战，在误检比降低、准
大。大模型预训练及微调过程涵盖复杂工程优化细 确率提高等方面需要提升，如图17所示。
节，凭借传统手动调参经验难以实现大模型训练过 1）感知智能鲁棒性不足。感知模型推理准确
程高度调优。三是电力专业大模型应用模式探索不 率与样本数量、质量紧密相关，虽然强化学习、增
充分。基于行业大模型构建电力业务多智能体是目 量学习、迁移学习等技术有效提升了各类感知模型
前大模型主流应用范式，目前算法平台难以满足任 的泛化能力，但仍旧无法满足复杂应用场景需求，
务编排、规划、执行等智能体研发需要，且有潜在 不仅在小样本问题上表现不佳，且易受现场变量的
安全风险需要防范。 明显影响，整体感知鲁棒性不足。
在核心芯片方面，一是现有芯片算力水平难以 2）与专业知识结合度低。现有电力视觉感知
支撑大模型在电力边缘侧的高效部署。二是芯片依 算法主要依托对于图像特征的分析，没有充分利用

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
| 1764  |     |     |     |     |     |     | Vol. 49 No. 5  |     |
| ----- | --- | --- | --- | --- | --- | --- | -------------- | --- |
2.2.2  电力高可靠认知应用
数据特征融合与迁移
在认知智能方面，电力行业面临着推理精准度
模型泛化
低、推理可解释性差、高维信息认知能力弱等多重
|     | 能力不足 | 特征对  |                              |     |     |     |     |     |
| --- | ---- | ---- | ---------------------------- | --- | --- | --- | --- | --- |
|     |      | 齐、融合 | 挑战[102-103]。这些挑战导致在设备运检辅助决策、 |     |     |     |     |     |
|     | 数据   | 与迁移  |                              |     |     |     |     |     |
种类
感
|     | 单一  |     | 电网调度策略生成、客户服务价值对齐等场景下尚缺乏 |     |     |     |     |     |
| --- | --- | --- | ------------------------ | --- | --- | --- | --- | --- |
知
智
可信、可靠、高效的认知推理技术支撑，如图18所示。
| 能   | 轻量化与云边协同应用 |      |     |     |        |     |     |     |
| --- | ---------- | ---- | --- | --- | ------ | --- | --- | --- |
|     | 缺乏         |      |     |     | 数理融合分析 |     |     |     |
|     | 人机 AI      | 多模态模 |     |     |        |     |     |     |
 
|     | 交 互     | 型 轻 量 化 |     |       | 训 练 集 1 学 习 2x     |     | ∘∫ S D · d S = ∫ V ρ dV              |     |
| --- | ------- | ------- | --- | ----- | ------------------ | --- | ------------------------------------ | --- |
|     |         |         |     |       | 器 1 集成学习器          |     | ρ                                    |     |
|     | 算 力 、   | 与 云 边 协 |     |       | 训 练 集 2 学 习 2x 测试集 | 数 据 | E r = 2 π ε l r                      |     |
|     |         | 同 运 行   |     | 推理 精准 | 器 2                |     | 0 输入                                 |     |
|     | 存 储     |         |     |       | 2x                 | 机 理 | 推 导 表 达 式                            |     |
|     |         |         |     | 度低    | 训 练 集 3 学 器 习 3    | 融 合 | ■||||■||||■ ▽ × H- - = J  + ∂ D-  |     |
|     | 能 力 有 限 |         |     |       |                    |     | -  ∂ B -  ∂ t                      |     |
  驱 动 ▽ × E = - ∂ t
▽ · B - -   = 0
|                                                    | 图17  电力感知智能应用  |     |     |     |        |     | ▽ · D = ρ |     |
| -------------------------------------------------- | -------------- | --- | --- | --- | ------ | --- | --------- | --- |
|                                                    |                |     |     |     |        |     | 公理公式 数据模型 |     |
| Fig. 17  Application of electric power perceptive  |                |     |     |     | 知识链式推理 |     |           |     |
intelligence
| 电力行业相关专业知识及业务规则等文本信息，使 |     |     | 认   |      |               |     | 设备信息 |     |
| ---------------------- | --- | --- | --- | ---- | ------------- | --- | ---- | --- |
|                        |     |     | 知   |      | 原因1 原因2 … 原因n | 知识  |      |     |
|                        |     |     | 智   |      |               |     | 事件经过 |     |
| 其在某些需要结合电力领域专业知识判断的复杂  |     |     |     | 推理可解 |               | 增强  |      |     |
|                        |     |     | 能   | 释性差  | 故障1 故障2 … 故障n | 链式  | 试验结果 |     |
| 缺陷上存在误检率较高的问题。         |     |     |     |      |               | 推理  | 原因分析 |     |
|                        |     |     |     |      | 现象1 现象2 … 现象n |     |      |     |
反措建议
3）感知交互能力低。目前已应用的感知模型
缺乏与运维人员的交互能力，使其在功能作用与感
随机矩阵计算
知灵活性等方面存在较为明显的不足，无法适应多
|     |     |     |     |     | 时间1 空间维度T 时间2 …… 时间17280                                   |            |                     | 电 气 参 数 |
| --- | --- | --- | --- | --- | ---------------------------------------------------------- | ---------- | ------------------- | ------- |
|     |     |     |     |     | 时间维度 x ( 4 ) _ 1 , 1 x ( 4 ) _ 1 , 2 . . . x ( 4 ) _ 1 , 1 | 7 2 8 0 概率 | 机 理 分 析 实仿 测真 物电 理气 | 量量      |
元多样的电网感知需求。  公 变 1 x ... _)_ x ... _)_ . . . x ... _)_ 统计 大数据平台 设备终端 电 能 质 量 指 标
|     |     |     |     | 高维信息 | 公 变 2 x ( ( 1 4 6 ) 2 , 1 1 ,1 x ( ( 1 4 6 ) 2 , 1 2 ,2 . . . x ( ( 1 4 6 ) 2 , 1 1 , | 7 1 2 7 8 2 0 80 | 低 维 统 计 f(Ω) 矩期 (均望 值、 、频 | 方率 差、) 停电 频供 率电 、可 停用电 度时 间、 |
| --- | --- | --- | --- | ---- | ------------------------------------------------------------------------------------- | ---------------- | ------------------------- | ---------------------------- |
|     |     |     |     |      | N … … x0(1 6)_                                                                        | 与深               |                           |                              |
4）边缘感知算力弱。虽然多模态大模型的出 认知能力 公 变 8 00 0 x(1 6) _80 00,1 x (16 )_8 0 0 0,2 8000 ,1728 度学 数 据 模 型 时序A分RM析AG、auOs-siUan、 模型参数
|                       |     |     |     | 弱   | 当 N → ∞ ， T → ∞  且 N  ≤   T , 低维统计学指 标 失 | 效   | Ω= g (A +R +U)                          |                              |
| --------------------- | --- | --- | --- | --- | ---------------------------------------- | --- | --------------------------------------- | ---------------------------- |
|                       |     |     |     |     |                                          | 习融  | 采集数据 ARU随已 未机知 知性信 待信号 检号部 测部分 信分、 号、部分 | Ring LLaaww, M-P             |
| 现为实现全面而准确的电力智能感知提供了潜在 |     |     |     |     | 低指维标统失计效 随机 理 矩 论                        | 阵 合 | 随机矩阵理论                                  |                              |
|                       |     |     |     |     |                                          |     | Ω 检谱 测映 函射 数及 φ离 设                      | 群 计 点 分 析 L ES 、 平 均 谱 半 径   |
|                       |     |     |     |     |                                          |     | 深度神经网络 监督 神 式经 学网 习络 训 模                | 练 型 得f 到 深 度 特 征   y= f(X )  |
的路径，然而该类模型对于算力及存储空间的要求
图18  电力认知智能应用
较高，对边缘计算设备的性能提出了巨大挑战。  Fig. 18  Application of electric power cognitive intelligence
| 基于上述分析，感知智能需要在电力多模态数   |     |     | 1）推理精准度低。电力设备、调度、营销等     |     |     |     |     |     |
| ---------------------- | --- | --- | ------------------------ | --- | --- | --- | --- | --- |
| 据特征融合与迁移及电力大模型轻量化与云边协  |     |     | 多领域知识体量大、三元组关系复杂，专业知识表   |     |     |     |     |     |
| 同应用上开展核心技术攻关，充分利用大模型在处 |     |     | 征存在二义性、业务逻辑复杂、知识库信息不完整   |     |     |     |     |     |
| 理多模态数据、进行零样本学习与兼容多模态人机 |     |     | 等特点，现有人工智能方法在知识推理中容易出现   |     |     |     |     |     |
| 交互等方面的优势，使电力智能感知的发展再上一 |     |     | 关联关系冗杂、逻辑关系难分辨、多因对多果等问题， |     |     |     |     |     |
| 个新的台阶。                 |     |     | 导致难以高效、快速地定位和检索有效的知识信息，  |     |     |     |     |     |
| 1）电力多模态数据特征融合与迁移技术。为   |     |     | 进而降低了电力领域知识推理的准确性和可靠性。   |     |     |     |     |     |
| 使多模态大模型适应电力智能感知应用需求，需要 |     |     | 2）推理可解释性差。应用于电力领域认知推     |     |     |     |     |     |
| 为其微调提供专用的电力多模态数据库，其内容可 |     |     | 理的数据驱动算法模型常常是黑箱，参数意义不明   |     |     |     |     |     |
| 包括电力现场图像视频、电力专业知识、电力安全 |     |     | 确，难以有效阐明模型针对输入数据的处理过程的   |     |     |     |     |     |
| 规章等。然而这些数据的对齐或融合方法仍旧缺  |     |     | 物理意义，所得分析结果与逻辑规则的对应性难以   |     |     |     |     |     |
| 失，相关数据库的构建机理也不明确，亟需开展电 |     |     | 分析。电力业务中知识管理、推理分析、处置决策   |     |     |     |     |     |
| 力多模态数据特征融合技术研究，为电力多模态数 |     |     | 等场景对于可解释性、可信度有着较高要求，而目   |     |     |     |     |     |
| 据特征的有效融合提供标准依据，并为电力数据特 |     |     | 前人工智能算法的技术程度与电力业务对于推理    |     |     |     |     |     |
| 征的迁移应用提供基础。            |     |     | 结果可解释性的要求高度不匹配，因此仍需要开展   |     |     |     |     |     |
| 2）电力大模型轻量化与云边协同应用技术。   |     |     | 进一步深入研究。                 |     |     |     |     |     |
| 电力现场点多面广，多与算力中心之间存在较远的 |     |     | 3）高维信息认知能力弱。随着分布式灵活资     |     |     |     |     |     |
| 物理距离。因此，要让大模型的应用能力惠及实际 |     |     | 源渗透率不断提高，新型电力系统呈现出主体多元   |     |     |     |     |     |
| 电力业务，需要解决其下沉应用问题。除了提升边 |     |     | 化、集散式兼具、高不确定性、高维非线性等特征，  |     |     |     |     |     |
| 缘设备性能与缩减模型体量外，研究合适的云边协 |     |     | 运行态势受海量主体随机变化影响，面临的未知风   |     |     |     |     |     |
| 同机制也至关重要。              |     |     | 险愈加突出。现有人工智能方法未能很好地捕捉多   |     |     |     |     |     |

第49卷 第5期  电  网  技  术
1765
主体高维数据间隐藏的时空相关性，难以挖掘复杂
群智高效决策技术
耦合关联特性，因此电网态势特征可解释依据弱，
源网
运行风险因果溯源难度高。
多运行场 荷储
低碳
景适应性
| 因此，为应对这些挑战，认知智能需要在以下 | 不足  | 运行  |
| -------------------- | --- | --- |
高效
几个方面开展核心技术攻关：  决策
1）机理-数据融合驱动的认知推理技术。突破
人机协同调控混合增强技术
数理融合深度学习技术，实现对电力设备典型物
理信息与数据模型融合推理，提高认知推理的准
机器
决策安全 向人
确性[104-106]。
性难以 主动
保障 交互
2）高可解释性的链路推理技术。突破知识增 框架
决
| 强链式推理技术在电力认知推理中的应用，为推理 | 策   |     |
| ---------------------- | --- | --- |
智
| 结果提供完整推理链路，以满足电力业务对推理结 | 能   | 电力可信智能分析决策技术 |
| ---------------------- | --- | ------------ |
果的理解和信任要求[107-109]。
可信
| 3）概率统计与深度学习融合的电网态势认知 | 高可靠性 | 智能  |
| -------------------- | ---- | --- |
要求下可 计算
技术。结合随机矩阵理论[110]等高维统计分析技术，
解释性差 分析
决策
对电网运行多尺度时空数据实现可解释的态势特
征萃取与风险溯因分析，提升海量多主体背景下电
多主体混合博弈技术
网运行态势精细化认知与调控潜力评估水平。
通过以上工作，有助于提高认知推理技术在设 虚拟
多主体信 对局
备运检辅助决策、电网调度策略生成、客户服务价 纳什
息有限
共享 均衡
值对齐等场景下的可信度、可靠性和高效性，为电 混合
博弈
力行业提供更好的决策支持和服务。

2.2.3  电力可信智能优化决策应用
图19  电力决策智能应用
决策智能应用研究，在可解释性、安全性、适 Fig. 19  Application of power decision intelligence
| 应性等方面仍面临挑战。在大规模电网节点及复杂 | 较差，再训练收敛速度较慢、再训练成本高昂，应 |     |
| ---------------------- | ---------------------- | --- |
| 不确定性运行场景下缺少可信智能决策技术支撑  | 用范围受到很大限制。             |     |
| 电网安全稳定运行，如图19所示。       | 4）多主体信息有限共享。多能耦合运行优化   |     |
| 1）高可靠性要求下决策可解释性差。电网调   | 难，且多主体间信息有限共享，不完全信息下博弈 |     |
机制复杂，均衡求解难。存在完全信息假设，提前
度决策场景具有高可靠性的要求，人工智能策略输
| 出透明度低，稳定防控决策依据可解释性差。存在  | 为参与主体的策略集和收益函数等隐私信息建立  |     |
| ----------------------- | ---------------------- | --- |
| 如何平衡深度强化学习模型的性能和可解释性，使  | 理想模型，难以真实反映实际博弈行为。     |     |
| 决策过程中的因果关系更加真实，从而充分利用决  | 5）机器人现场自学习机制缺失。电力现场作   |     |
| 策的依据以及明确在出错时进行有效纠正的难题。  | 业机器人缺乏就地自学习能力，对人工任务设计与 |     |
动作控制依赖性强，自主作业鲁棒性、灵活性不足。
2）决策安全性难以保障。人工智能模型在训
| 练、部署和应用环节采用“端到端”方式，在模型 | 基于上述分析，决策智能需要在群智高效决    |     |
| ---------------------- | ---------------------- | --- |
| 结果置信度较低时，难以实现人类主动介入与校  | 策、人机协同调控混合增强、电力可信智能分析决 |     |
| 核；此外，纯数据驱动模型未融入人类先验知识或 | 策、多主体混合博弈技术等方面开展核心技术攻  |     |
| 电网运行物理约束，难以适应电网的动态、开放与 | 关，提高电网的安全可靠性。          |     |
1）群智高效决策技术。提出综合考虑经济指
不确定运行特征，存在决策突破安全边界的风险。
| 3）多运行场景适应性不足。随着源网荷储多    | 标、环境指标、碳排放指标等多目标引导的优化目 |     |
| ----------------------- | ---------------------- | --- |
| 要素规模化，电网协同优化收益增加、运行方式变  | 标，将电网物理安全约束引入折扣代价强制保障决 |     |
| 化频次增高，然而目前决策智能技术往往基于固定  | 策强制安全，引入并行化机制与离在线融合机制， |     |
| 的电网拓扑进行离线预训练和在线执行，难以匹配  | 提升群智决策模型的离线训练收敛效率与在线反  |     |
馈进化效率，实现面向海量源网荷储调控资源的高
轮停定检、增(减)设备等拓扑变化下的调度任务，
| 已完成训练的模型对多场景适应能力有限、泛化性  | 效、精准、自适应协同优化。  |     |
| ----------------------- | -------------- | --- |

1766 蒲天骄等：电力人工智能技术研究框架、应用现状及展望 Vol. 49 No. 5
2）人机协同调控混合增强技术。在人机交互 了物理模型在描述系统固有规律方面的优势，也发
方面，亟需建立机器向人的主动交互框架，在决策 挥了数据驱动模型在处理复杂非线性系统和大规
置信度较低时，机器能够向人主动提问、寻求人类 模数据集时的高效性，将显著提升电力系统分析的
指导；将调规、预案等人类先验知识与规则嵌入到 准确性和可信性，强化模型可解释性，正在成为电
机器学习模型中作为约束边界，降低智能模型决策 力人工智能技术发展的主要方向。
失控风险，实现机器模型安全决策。 3）电力人工智能技术应用受限于数据质量、
3）电力可信智能分析决策技术。为了满足电 模型可信性以及实际应用环境等条件因素，为了充
网调度决策场景高可靠性的要求，亟需突破可信智 分发挥人工智能在电力领域的应用价值，需要通过
能分析决策技术，综合考虑鲁棒性、可靠性等可信 技术研究与试点应用的紧密结合，探索出与人工智
指标，确保人工智能策略在不同场景下的可信度。 能技术相适配的业务应用场景，这将成为加速人工
4）多主体混合博弈技术。在博弈智能领域， 智能技术与电力业务深度融合的有效策略。
为了充分发挥多主体博弈理论和人工智能算法在
参考文献
电力系统协调优化方面的优势，亟需突破博弈建
[1] 于凤霞．抓住人工智能“牛鼻子”加快形成新质生产力[EB/OL]
模、趋优进化以及安全决策等若干关键性技术，提
(2023-11-06)．http://digitalpaper.stdaily.com/http_www.kjrb.
高电网柔性调节能力。 com/kjrb/html/2023-11/06/node_9.htm．
[2] 新华社．中央经济工作会议在北京举行习近平发表重要讲话
3 结论 [EB/OL](2023-12-12)．https://www.gov.cn/yaowen/liebiao/202312/
content_6919834.htm．
在“双高”特性的推动下，新型电力系统的动 [3] 国家能源局．国家能源局关于加快推进能源数字化智能化发展的
若干意见[EB/OL](2023-03-28)．http://zfxxgk.nea.gov.cn/2023-03/28/
力学特征变得更加复杂，系统表现出更强的随机性
c_1310707122.htm．
和不确定性，使得传统的基于确定性机理的建模和 [4] OUYANG Long，WU J，JIANG Xu，et al．Training language models
分析方法难以适应。人工智能技术能够通过海量数 to follow instructions with human feedback[C]//Neural Information
Processing Systems．New Orleans，Louisiana，USA：Neural
据学习，利用其非线性映射的能力，捕捉到数据中
Information Processing Systems，2022：27730-27744.
的复杂模式和关系，揭示隐含规律，为新型电力系 [5] 蒲天骄，韩笑．新型电力系统中人工智能应用的关键技术[J]．电
力信息与通信技术，2024，22(1)：1-13．
统的预测、分析、优化和控制提供更为准确和可靠
PU Tianjiao，HAN Xiao．Research on key technologies in the
的技术支撑。 application of artificial intelligence in new type power systems[J]．
Electric Power Information and Communication Technology，2024，
本文提出了一套体系化的电力人工智能技术
22(1)：1-13(in Chinese)．
图谱，覆盖了基础技术、数据智能、感知智能、认 [6] 林政阳，姜飞，何桂雄，等．基于模型-数据联合驱动的电-气综合
知智能、决策智能五大核心领域。本文不仅详细分
能源系统区间状态估计[J]．电网技术，2023，47(7)：2613-2620．
LIN Zhengyang，JIANG Fei，HE Guixiong，et al．Interval state
析了各技术方向的应用现状和成熟度，还指出了技
estimation of electricity-gas integrated energy system based on model-
术与业务融合存在的瓶颈，并明确了下一步研究重 data joint driven[J]．Power System Technology，2023，47(7)：
2613-2620(in Chinese)．
点：聚焦以生成式智能为代表的基础技术，以数理
[7] 康重庆，杜尔顺，郭鸿业，等．新型电力系统的六要素分析[J]．
融合学习为代表的认知智能，以群体智能为代表的 电网技术，2023，47(5)：1741-1750．
KANG Chongqing，DU Ershun，GUO Hongye，et al．Primary
决策智能等核心技术，同时深化数据智能和感知智
exploration of six essential factors in new power system[J]．Power
能业务应用，全面助推电力行业智能化转型升级。 System Technology，2023，47(5)：1741-1750(in Chinese)．
[8] DONG Bowei ， AGGARWAL S ， ZHOU Wen ， et al ．
在未来电力系统中，电力人工智能技术的应用
Higher-dimensional processing using a photonic tensor core with
和发展尤其值得关注以下几点： continuous-time data[J]．Nature Photonics，2023，17(12)：1080-1088．
1）生成式电力人工智能正处于发展高潮期， [9] CHEN Yitong，NAZHAMAITI M，XU Han，et al．All-analog
photoelectronic chip for high-speed vision tasks[J]．Nature，2023，
需要对电力大模型进行精确训练，并实现与小模型
623(7985)：48-57．
的有效协同。这依赖于高质量与多样性数据保障、 [10] XIAO Tailong，ZHAI Xinliang，HUANG Jingzheng，et al．Quantum
deep generative prior with programmable quantum circuits[J]．
先进模型架构选择与优化、大小模型协同策略实施
Communications Physics，2024，7：276．
以及模型持续迭代与优化。基于此，生成式大模型 [11] ZHANG Wenbin，YAO Peng，GAO Bin，et al．Edge learning using
a fully integrated neuro-inspired memristor chip[J]．Science，2023，
才能够更好地适应电力系统的发展需求，推动电力
381(6663)：1205-1211．
行业的智能化和高效化发展。 [12] ZHANG Yuxiang，ZHAO Yang，DONG Yanni，et al．Self-supervised
pretraining via multimodality images with transformer for change
2）数据机理融合的电力人工智能技术将传统
detection[J]．IEEE Transactions on Geoscience and Remote Sensing，
物理机理模型与纯数据驱动方法相结合，充分利用 2023，61：5402711．

第49卷 第5期 电 网 技 术 1767
[13] LIU Qidong，WU Xian，ZHAO Xiangyu，et al．When MOE meets neural network and K-means clustering[J]．Power System Technology，
LLMs：parameter efficient fine-tuning for multi-task medical 2023，47(10)：4291-4301(in Chinese)．
applications[C]//Proceedings of the 47th International ACM SIGIR [27] LIU Xiaoyan，ZHANG Yiran，ZHEN Zhao，et al．Spatio-temporal
Conference on Research and Development in Information Retrieval． graph neural network and pattern prediction based ultra-short-term
Washington：Association for Computing Machinery，2024． power forecasting of wind farm cluster[J]．IEEE Transactions on
[14] DE SANTIS E，MARTINO A，RIZZI A．Human versus machine Industry Applications，2024，60(1)：1794-1803．
intelligence：assessing natural language generation models through [28] LIN Weixuan，WU Di，BOULET B，et al．Spatial-temporal residential
complex systems theory[J]．IEEE Transactions on Pattern Analysis short-term load forecasting via graph neural networks[J]．IEEE
and Machine Intelligence，2024，46(7)：4812-4829． Transactions on Smart Grid，2021，12(6)：5373-5384．
[15] LIU Zhi，GAO Ying， LIU Baifen．An artificial intelligence-based [29] 贺兴，潘美琪，艾芊．小样本学习技术在新型电力系统中的应用
electric multiple units using a smart power grid system[J]．Energy 与挑战[J]．电力系统自动化，2024，48(6)：74-82．
Reports，2022，8：13376-13388． HE Xing，PAN Meiqi，AI Qian．Applications and challenges of
[16] 蔡义清，贾东升，刘洪正．电网可视化技术创新成果报告[M]．北 few-shot learning technologies in new power system[J]．Automation
京：电子工业出版社，2022． of Electric Power Systems，2024，48(6)：74-82(in Chinese)．
[17] 焦飞，宋睿，张鋆，等．存算一体技术研究进展及其在电网中的 [30] 李宝琴，吴俊勇，李栌苏，等．基于主动迁移学习的电力系统暂
应用探索[J]．电网技术，2024，48(1)：300-314． 态稳定自适应评估[J]．电力系统自动化，2023，47(4)：121-132．
JIAO Fei，SONG Rui，ZHANG Jun，et al．Development of LI Baoqin，WU Junyong，LI Lusu，et al．Adaptive assessment of
compute-in-memory technology and its potential implementation in power system transient stability based on active transfer learning[J]．
power grid[J]．Power System Technology，2024，48(1)：300-314(in Automation of Electric Power Systems，2023，47(4)：121-132(in
Chinese)． Chinese)．
[18] 张鋆，王继业，宋睿，等．基于边缘智能的输电线路异常目标高 [31] 刘云鹏，许自强，和家慧，等．基于条件式Wasserstein生成对抗
效检测方法研究[J]．电网技术，2022，46(5)：1652-1661． 网络的电力变压器故障样本增强技术[J]．电网技术，2020，44(4)：
ZHANG Jun，WANG Jiye，SONG Rui，et al．Research on efficient 1505-1513．
detection technology of transmission line abnormal target based on LIU Yunpeng，XU Ziqiang，HE Jiahui，et al．Data augmentation
edge intelligence[J]．Power System Technology，2022，46(5)： method for power transformer fault diagnosis based on conditional
1652-1661(in Chinese)． Wasserstein generative adversarial network[J]．Power System
[19] ZHANG Jun，WANG Jiye，ZHANG Shuhua．An ultra-lightweight and Technology，2020，44(4)：1505-1513(in Chinese)．
ultra-fast abnormal target identification network for transmission line [32] 谭本东，杨军，赖秋频，等．基于改进CGAN的电力系统暂态稳
[J]．IEEE Sensors Journal，2021，21(20)：23325-23334． 定评估样本增强方法[J]．电力系统自动化，2019，43(1)：149-157．
[20] 刘闽，李喆，李曜丞，等．基于重参数化YOLOv5的输电线路缺 TAN Bendong，YANG Jun，LAI Qiupin，et al．Data augment method
陷边缘智能检测方法[J]．高电压技术，2024，50(5)：1954-1966． for power system transient stability assessment based on improved
LIU Min，LI Zhe，LI Yaocheng，et al．Transmission line defect edge conditional generative adversarial network[J]．Automation of Electric
intelligent inspection method based on re-parameterized YOLOv5[J]． Power Systems，2019，43(1)：149-157．
High Voltage Engineering，2024，50(5)：1954-1966(in Chinese)． [33] 邵振国，张承圣，陈飞雄，等．生成对抗网络及其在电力系统中
[21] 叶青．电网大模型“大瓦特”实现五省区广泛应用[EB/OL](2024- 的应用综述[J]．中国电机工程学报，2023，43(3)：987-1003．
7-15)．http://digitalpaper.stdaily.com/http_www.kjrb.com/ SHAO Zhenguo，ZHANG Chengsheng，CHEN Feixiong，et al．A
kjrb/html/2024-07/15/content_574723.htm． review on generative adversarial networks for power system
[22] 陶洪铸，翟明玉，许洪强，等．适应调控领域应用场景的人工智 applications[J]．Proceedings of the CSEE，2023，43(3)：987-1003(in
能平台体系架构及关键技术[J]．电网技术，2020，44(2)：412-419． Chinese)．
TAO Hongzhu，ZHAI Mingyu，XU Hongqiang，et al．Architecture [34] 黄越辉，孙亚南，李驰，等．基于条件生成对抗网络的多区域风
and key technologies of artificial intelligence platform oriented for 电短期出力场景生成方法[J]．电网技术，2023，47(1)：63-72．
power grid dispatching and control application scenarios[J]．Power HUANG Yuehui，SUN Yanan，LI Chi，et al．Constructing method of
System Technology，2020，44(2)：412-419(in Chinese)． short-term output scenarios for multi-regional wind power based on
[23] LI Daoxing，WANG Xiaohui，ZHANG Jie，et al．Automated deep conditional generative adversarial network[J]．Power System
learning system for power line inspection image analysis and Technology，2023，47(1)：63-72(in Chinese)．
processing：architecture and design issues[J]．Global Energy [35] HAN Fujia，PU Tianjiao，LI Maozhen，et al．Short-term forecasting
Interconnection，2023，6(5)：614-633． of individual residential load based on deep learning and K-means
[24] 汪鸿，朱正甲，陈建华，等．基于人工智能技术与物理方法结合 clustering[J]．CSEE Journal of Power and Energy Systems，2021，
的新能源功率预测研究[J]．高电压技术，2023，49(S1)：111-117． 7(2)：261-269．
WANG Hong，ZHU Zhengjia，CHEN Jianhua，et al．Research on [36] 游文霞，梁皓，杨楠，等．基于重采样和混合集成学习的不平衡
renewable energy power prediction based on the combination of 窃电检测[J]．电网技术，2024，48(2)：730-739．
artificial intelligence technology and physical methods[J]．High YOU Wenxia，LIANG Hao，YANG Nan，et al．Class imbalanced
Voltage Engineering，2023，49(S1)：111-117(in Chinese)． electricity theft detection based on resampling and hybrid ensemble
[25] 宋雨露，樊艳芳，刘牧阳，等．基于SC-DNN和多源数据融合的 learning[J]．Power System Technology，2024，48(2)：730-739(in
新能源电力系统状态估计方法[J]．电力系统保护与控制，2023， Chinese)．
51(9)：177-187． [37] WANG Yi，CHEN Qixin，GAN Dahua，et al．Deep learning-based
SONG Yulu，FAN Yanfang，LIU Muyang，et al．State estimation socio-demographic information identification from smart meter
method of a new energy power system based on SC-DNN and multi- data[J]．IEEE Transactions on Smart Grid，2019，10(3)：2593-2602．
source data fusion[J]．Power System Protection and Control，2023， [38] 徐飞阳，薛安成，常乃超，等．电力系统同步相量异常数据检测
51(9)：177-187(in Chinese)． 与修复研究现状与展望[J]．中国电机工程学报，2021，41(20)：
[26] 董雷，陈振平，韩富佳，等．基于图卷积神经网络与K-means聚 6869-6885．
类的居民用户集群短期负荷预测[J]．电网技术，2023，47(10)： XU Feiyang，XUE Ancheng，CHANG Naichao，et al．Research status
4291-4301． and prospects of detection，correction and recovery for abnormal
DONG Lei，CHEN Zhenping，HAN Fujia，et al．Short-term load synchrophasor data in power system[J]．Proceedings of the CSEE，
forecasting of residential user groups based on graph convolutional 2021，41(20)：6869-6885(in Chinese)．

蒲天骄等：电力人工智能技术研究框架、应用现状及展望
1768  Vol. 49 No. 5
[39]  杨玉莲，齐林海，王红，等．基于生成对抗和双重语义感知的配 [55]  TONG Zhanbei，ZHONG Jianwei，LI Jiajun，et al．A power quality
电网量测数据缺失重构[J]．电力系统自动化，2020，44(18)：46-54．  disturbances classification method based on multi-modal parallel
YANG Yulian，QI Linhai，WANG Hong，et al．Reconstruction of  feature extraction[J]．Scientific Reports，2023，13(1)：17655．
missing measurement data in distribution network based on generative  [56]  李雪峰，刘海莹，刘高华，等．基于深度学习的输电线路销钉缺
adversarial network and double semantic perception[J]．Automation of  陷检测[J]．电网技术，2021，45(8)：2988-2995．
Electric Power Systems，2020，44(18)：46-54(in Chinese)．  LI Xuefeng，LIU Haiying，LIU Gaohua，et al．Transmission line pin
[40]  LIN You，WANG Jianhui．Probabilistic deep autoencoder for power  defect detection based on deep learning[J]．Power System Technology，
system measurement outlier detection and reconstruction[J]．IEEE  2021，45(8)：2988-2995(in Chinese)．
Transactions on Smart Grid，2020，11(2)：1796-1798．  乔钰彬，曲金帅，范菁，等．基于深度学习的输电线路绝缘子缺
[57]
[41]  XIA Zhong，MA Hui，SAHA T K，et al．Consumption scenario-based  陷识别研究[J]．计算机与数字工程，2023，51(8)：1782-1786，1860．
probabilistic  load  forecasting  of  single  household[J] ． IEEE  QIAO Yubin，QU Jinshuai，FAN Jing，et al．Research on insulator
Transactions on Smart Grid，2022，13(2)：1075-1087．  defect recognition of transmission line based on deep learning[J]．
[42]  TAN Mao，YUAN Siping，LI Shuaihu ，et al．Ultra-short-term  Computer & Digital Engineering，2023，51(8)：1782-1786，1860(in
| industrial  power  | demand  forecasting  | using  LSTM  based  | hybrid  | Chinese)．  |     |
| ------------------ | -------------------- | ------------------- | ------- | ---------- | --- |
ensemble learning[J]．IEEE Transactions on Power Systems，2020， [58]  陈超人，冉梦东，郜晓娜，等．基于视频AI识别的智能变电站安
| 35(4)：2937-2948．  |     |     |     | 全智能巡视方法研究[J]．电气技术与经济，2022(6)：34-36，40．  |     |
| ----------------- | --- | --- | --- | --------------------------------------- | --- |
[43]  BISWAS P，CAI Hongyun，ZHOU Bin，et al．Electricity theft  CHEN Chaoren，RANG Mengdong，GAO Xiaona，et al．Research
pinpointing through correlation analysis of master and individual  on intelligent patrol method for smart substation safety based on video
meter readings[J]．IEEE Transactions on Smart Grid，2020，11(4)： ai recognition[J]．Electrical Equipment and Economy，2022(6)：34-36，
| 3031-3042．  |     |     |     | 40(in Chinese)．  |     |
| ----------- | --- | --- | --- | ---------------- | --- |
[44]  郭方洪，刘师硕，吴祥，等．基于联邦学习的含不平衡样本数据 [59]  白培瑞，王瑞，刘庆一，等．DS-YOLOv5：一种实时的安全帽佩
电力变压器故障诊断[J]．电力系统自动化，2023，47(10)：145-152．  戴检测与识别模型[J]．工程科学学报，2023，45(12)：2108-2117．．
GUO Fanghong，LIU Shishuo，WU Xiang，et al．Federated learning  BAI Peirui，WANG Rui，LIU Qingyi，et al．DS-YOLOv5：a real-time
based fault diagnosis of power transformer with unbalanced sample  detection and recognition model for helmet wearing[J]．Chinese
data[J]．Automation of Electric Power Systems，2023，47(10)： Journal of Engineering，2023，45(12)：2108-2117(in Chinese)．
| 145-152(in Chinese)．  |     |     |     | [60]  刘云鹏，来庭煜，刘嘉硕，等．特高压直流换流阀饱和电抗器振 |     |
| --------------------- | --- | --- | --- | ---------------------------------- | --- |
WANG Yi，BENNANI I L，LIU Xiufeng，et al．Electricity consumer  动声纹特性与松动程度声纹检测方法[J]．电工技术学报，2023，
[45]
| characteristics identification：a federated learning approach[J]．IEEE  |     |     |     | 38(5)：1375-1389．  |     |
| --------------------------------------------------------------------- | --- | --- | --- | ----------------- | --- |
Transactions on Smart Grid，2021，12(4)：3637-3647．  LIU Yunpeng，LAI Tingyu，LIU Jiashuo，et al．Vibration voiceprint
[46]  蒲天骄，杜帅，李烨，等．面向隐私保护基于联邦强化学习的分 characteristics and looseness detection method of UHVDC converter
布式电源协同优化策略[J]．电力系统自动化，2023，47(8)：62-70．  valve saturable reactor[J]．Transactions of China Electrotechnical
PU Tianjiao，DU Shuai，LI Ye，et al．Collaborative optimization  Society，2023，38(5)：1375-1389(in Chinese)．
strategy of distributed generators based on federated reinforcement  [61]  周东旭，王丰华，党晓婧，等．基于压缩观测与判别字典学习的
learning for privacy preservation[J]．Automation of Electric Power  干式变压器声纹识别[J]．中国电机工程学报，2020，40(19)：
| Systems，2023，47(8)：62-70(in Chinese)．  |     |     |     | 6380-6389．  |     |
| -------------------------------------- | --- | --- | --- | ----------- | --- |
LI Yang，WEI Xinhao，LI Yuanzheng，et al．Detection of false data  ZHOU Dongxu，WANG Fenghua，DANG Xiaojing，et al．Dry type
[47]
injection attacks in smart grid：a secure federated deep learning  transformer voiceprint recognition based on compressed observation
approach[J]．IEEE Transactions on Smart Grid，2022，13(6)： and discrimination dictionary learning[J]．Proceedings of the CSEE，
| 4862-4872．  |     |     |     | 2020，40(19)：6380-6389(in Chinese)．  |     |
| ----------- | --- | --- | --- | ----------------------------------- | --- |
[48]  LIU Haotian，WU Wenchuan．Federated reinforcement learning for  [62]  张凡，马程，李秀广，等．计及振动响应的变压器绕组轴向机械
|                                                   |                       | networks[J]．IEEE  |     | 强度动态评估方法研究[J]．中国电机工程学报，2023，43(16)： |     |
| ------------------------------------------------- | --------------------- | ----------------- | --- | ----------------------------------- | --- |
| decentralized                                     | voltage  control  in  | distribution      |     |                                     |     |
| Transactions on Smart Grid，2022，13(5)：3840-3843．  |                       |                   |     | 6494-6504．                          |     |
[49]  LIN Jun，MA Jin，ZHU Jianguo．A privacy-preserving federated  ZHANG Fan，MA Cheng，LI Xiuguang，et al．Dynamic assessment
learning method for probabilistic community-level behind-the-meter  of  windings’axial  mechanical  strength  in  power  transformers
solar generation disaggregation[J]．IEEE Transactions on Smart Grid， considering the vibration response[J]．Proceedings of the CSEE，2023，
| 2022，13(1)：268-279．  |     |     |     | 43(16)：6494-6504(in Chinese)．  |     |
| -------------------- | --- | --- | --- | ------------------------------ | --- |
[50]  ZHONG Linlin，LIU Keyu．Visual classification and detection of  [63]  熊卫华，赵光宙．基于希尔伯特-黄变换的变压器铁心振动特性分
power  inspection  images  based  on  federated  learning[J]．IEEE  析[J]．电工技术学报，2006，21(8)：9-13．
Transactions on Industry Applications，2024，60(4)：5460-5469．  XIONG Weihua，ZHAO Guangzhou．Analysis of transformer core
ZHANG Ke，LOU Wenshuo，WANG Jiacun，et al．PA-DETR： transformation[J]．
| [51]  |     |     |     | vibration  characteristics  | using  Hilbert-Huang  |
| ----- | --- | --- | --- | --------------------------- | --------------------- |
end-to-end visually indistinguishable bolt defects detection method  Transactions of China Electrotechnical Society，2006，21(8)：9-13(in
| based  on  | transmission  line  knowledge  | reasoning[J] | ． IEEE  | Chinese)．  |     |
| ---------- | ------------------------------ | ------------ | ------- | ---------- | --- |
Transactions on Instrumentation and Measurement，2023，72： [64]  颜君凯，马宏忠，李凯，等．基于振动信号的变压器绕组松动故
| 5016914．  |     |     |     | 障诊断方法[J]．电力系统自动化，2017，41(3)：122-128．  |     |
| --------- | --- | --- | --- | ------------------------------------- | --- |
[52]  SHU Shengwen，YU Roujun，QIU Han，et al．An efficient  YAN Junkai，MA Hongzhong，LI Kai，et al．Vibration signal based
self-powered method for power transformers vibration monitoring  diagnosis method for looseness fault of transformer winding[J]．
sensors  based  on  the  Sm-doped-PMN-PT  piezoelectric  bimorph  Automation of Electric Power Systems，2017，41(3)：122-128(in
| array[J]．IEEE Sensors Journal，2024，24(16)：26354-26368．  |     |     |     | Chinese)．  |     |
| ------------------------------------------------------- | --- | --- | --- | ---------- | --- |
ZHANG Yuegang，FANG Yu，ZHOU Xiaofa，et al．Sag measurement  张重远，罗世豪，岳浩天，等．基于Mel时频谱-卷积神经网络的
| [53]  |     |     |     | [65]  |     |
| ----- | --- | --- | --- | ----- | --- |
method of wind-induced vibration for uniced overhead power line via  变压器铁芯声纹模式识别方法[J]．高电压技术，2020，46(2)：
| laser rangefinder and angle monitoring[J]．IEEE Transactions on  |     |     |     | 413-423．  |     |
| --------------------------------------------------------------- | --- | --- | --- | --------- | --- |
Instrumentation and Measurement，2024，73：1001216  ZHANG Chongyuan，LUO Shihao，YUE Haotian，et al．Pattern
[54]  ZHOU Yazhong，HE Yigang，XING Zhikai，et al．Vibration  recognition  of  acoustic  signals  of  transformer  core  based  on
signal-based fusion residual attention model for power transformer  Mel-spectrum and CNN[J]．High Voltage Engineering，2020，46(2)：
| fault diagnosis[J]．IEEE Sensors Journal，2024，24(10)：17231-17242．  |     |     |     | 413-423(in Chinese)．  |     |
| ----------------------------------------------------------------- | --- | --- | --- | --------------------- | --- |

第49卷 第5期 电 网 技 术 1769
[66] 刘云鹏，王博闻，周旭东，等．基于等效源法的变压器瞬态声场 Transactions on Industrial Informatics，2024，20(7)：9633-9643．
重构与声学监测测点位置定量评价方法[J]．中国电机工程学报， [78] LIU Zeyi，LI Chen，HE Xiao．Evidential ensemble preference-guided
2022，42(7)：2765-2775． learning approach for real-time multimode fault diagnosis[J]．IEEE
LIU Yunpeng，WANG Bowen，ZHOU Xudong，et al．Method of Transactions on Industrial Informatics，2024，20(4)：5495-5504．
transformer transient acoustic field reconstruction based on equivalent [79] NI Qiang，LUO Haohuan，LIU Juntong，et al．A feature vector
source method and acoustic monitoring point position quantitative learning-based method for diagnosing main circuit ground faults in
evaluation[J]．Proceedings of the CSEE，2022，42(7)：2765-2775(in electrical traction drive systems[J]．IEEE Transactions on Power
Chinese)． Electronics，2024，39(2)：2537-2545．
[67] 阮羚，谢齐家，高胜友，等．人工神经网络和信息融合技术在变 [80] 张沛，周钰朋，崔晖，等．基于可解释机制的极限传输能力计算
压器状态评估中的应用[J]．高电压技术，2014，40(3)：822-828． 知识表达模型[J]．电力系统自动化，2023，47(15)：179-187．
RUAN Ling，XIE Qijia，GAO Shengyou，et al．Application of ZHANG Pei，ZHOU Yupeng，CUI Hui，et al．Interpretable mechanism
artificial neural network and information fusion technology in power based knowledge expression model for total transfer capability
transformer condition assessment[J]．High Voltage Engineering，2014， computation[J]．Automation of Electric Power Systems ，2023，
40(3)：822-828(in Chinese)． 47(15)：179-187(in Chinese)．
[68] 陈伟根，刘娟，曹敏．基于信息融合的变压器内部故障诊断方法 [81] 张涵，王程，毕天姝．融合物理与数据知识的电力系统扰动后频
[J]．高电压技术，2015，41(11)：3797-3803． 率在线快速计算方法[J]．电网技术，2022，46(11)：4325-4335．
CHEN Weigen，LIU Juan，CAO Min．Diagnosis method of internal ZHANG Han，WANG Cheng，BI Tianshu．On-line fast frequency
fault for transformers based on information fusion[J]．High Voltage calculation after power system disturbance based on fusion of physics
Engineering，2015，41(11)：3797-3803(in Chinese)． and data knowledge[J]．Power System Technology，2022，46(11)：
[69] 孙莹，高贺，李可军，等．基于多时段信息融合的配电变压器运 4325-4335(in Chinese)．
行状态评估模型[J]．高电压技术，2016，42(7)：2054-2062． [82] 周长玉，李想，焦润海，等．基于领域知识图谱的变压器故障联
SUN Ying，GAO He，LI Kejun，et al．Condition assessment model 合推理[J/OL]．中国电机工程学报，2024：1-12[2024-03-05]．
of distribution transformer based on multi-period information http://kns.cnki.net/kcms/detail/11.2107.TM.20240115.1048.002.html．
fusion[J]．High Voltage Engineering，2016，42(7)：2054-2062(in ZHOU Changyu，LI Xiang，JIAO Runhai，et al．Joint reasoning for
Chinese)． transformer faults based on domain knowledge graphs[J/OL]．
[70] 江秀臣，臧奕茗，刘亚东，等．电力设备ChatGPT类模式与关键 Proceedings of the CSEE，2024：1-12[2024-03-05]．http://kns.cnki.
技术[J]．高电压技术，2023，49(10)：4033-4045． net/kcms/detail/11.2107.TM.20240115.1048.002.html(in Chinese)．
JIANG Xiuchen，ZANG Yiming，LIU Yadong，et al．Power equipment [83] 姚建国，余涛，杨胜春，等．提升电网调度中人工智能可用性的
ChatGPT-type model and key technologies[J]．High Voltage 混合增强智能知识演化技术[J]．电力系统自动化，2022，46(20)：
Engineering，2023，49(10)：4033-4045(in Chinese)． 1-12．
[71] 张晓华，刘道伟，李柏青，等．信息驱动的大电网运行态势知识 YAO Jianguo，YU Tao，YANG Shengchun，et al．Knowledge
图谱框架及构建模式研究[J]．中国电机工程学报，2024，44(11)： evolution technology based on hybrid-augmented intelligence for
4167-4180． improving practicability of artificial intelligence in power grid
ZHANG Xiaohua，LIU Daowei，LI Baiqing，et al．Research on dispatch[J]．Automation of Electric Power Systems，2022，46(20)：
information-driven operation situation knowledge graph framework 1-12(in Chinese)．
and construction mode of large power grid[J]．Proceedings of the [84] 秦博宇，高鑫，张哲，等．知识-数据融合的直流送端系统暂态过
CSEE，2024，44(11)：4167-4180(in Chinese)． 电压幅值预测[J]．电力系统自动化，2024，48(14)：110-118．
[72] 张晓华，刘道伟，吕先进，等．基于时变图的大电网稳定态势知 QIN Boyu，GAO Xin，ZHANG Zhe，et al．Transient overvoltage
识图谱建模及管理技术[J]．电力信息与通信技术，2023，21(3)： amplitude prediction for DC sending-end system based on knowledge-
1-9． data fusion model[J]．Automation of Electric Power Systems，2024，
ZHANG Xiaohua，LIU Daowei，LV Xianjin，et al．Modeling and 48(14)：110-118(in Chinese)．
management of large power grid stability situation knowledge graph [85] 吴泽华，吴宝英，赵林杰，等．面向输变电设备数字孪生的多物
based on time-varying graph[J]．Electric Power Information and 理场正反演快速仿真关键技术综述[J]．电网技术，2024，48(10)：
Communication Technology，2023，21(3)：1-9(in Chinese)． 4215-4230．
[73] 刘怀远，文晶，陈兴雷，等．知识驱动的大电网仿真分析知识建 WU Zehua，WU Baoying，ZHAO Linjie，et al．Review of forward
模方法及其在潮流智能调整问题中的应用[J]．中国电机工程学报， and reverse multi-field simulation technology for digital twin of
2023，43(5)：1843-1855． electrical power equipment[J]．Power System Technology，2024，
LIU Huaiyuan，WEN Jing，CHEN Xinglei，et al．Knowledge 48(10)：4215-4230(in Chinese)．
modeling method for simulation analysis of large-scale power system [86] LU Ying，LIANG Yanchan，DING Zhaohao，et al．Deep reinforcement
and their application in automation adjustment of power flow driven learning-based charging pricing for autonomous mobility-on-demand
by knowledge[J]．Proceedings of the CSEE，2023，43(5)： system[J]．IEEE Transactions on Smart Grid，2022，13(2)：1412-1426．
1843-1855(in Chinese)． [87] 何鑫雨，董萍，刘明波，等．基于双层演化博弈模型的多区域点
[74] JIANG Ruosong，YUAN Zhaohui，WANG Honghui，et al．Intelligent 对点能源共享机制[J]．电网技术，2023，47(1)：163-174．
fault diagnosis of hydraulic systems based on multisensor fusion and HE Xinyu，DONG Ping，LIU Mingbo，et al．Multi-region P2P energy
deep learning[J]．IEEE Transactions on Instrumentation and sharing mechanism based on two-stage evolutionary game model[J]．
Measurement，2024，73：3526515． Power System Technology，2023，47(1)：163-174(in Chinese)．
[75] ZHU Zheng，WANG Xiangyu，LI Liang，et al．Fault diagnosis and [88] 谢敏，黄莹，李弋升，等．分布式能源动态聚合于虚拟电厂的演
fault tolerance degradation control based on fuzzy decision for RSAS 化博弈决策方法和机理分析[J]．电网技术，2023，47(12)：4958-4970．
of redundant braking system[J]．IEEE Sensors Journal，2024，24(16)： XIE Min，HUANG Ying，LI Yisheng，et al．Evolutionary game
25858-25868． decision and mechanism analysis of dynamical aggregation of
[76] YAN Xunshi，SHI Zhengang，SUN Zhengang，et al．Multisensor distributed energy resources into virtual power plant[J]．Power System
fusion on hypergraph for fault diagnosis[J]．IEEE Transactions on Technology，2023，47(12)：4958-4970(in Chinese)．
Industrial Informatics，2024，20(8)：10008-10018． [89] 徐春雷，吴海伟，刁瑞盛，等．基于深度强化学习算法的“电网
[77] CAI Li，YIN Hongpeng，LIN Jingdong，et al．A multiattribute learning 脑”及其示范工程应用[J]．电力需求侧管理，2021，23(4)：73-78．
model for zero-sample mechanical fault diagnosis[J] ． IEEE

1770 蒲天骄等：电力人工智能技术研究框架、应用现状及展望 Vol.49No.5
XUChunlei，WUHaiwei，DIAORuisheng，etal．Deepreinforcement ZHAOPeng，PUTianjiao，WANGXinying，etal．Keytechnologies
learning-based grid mind and field demonstration application[J]． andperspectivesofpowerinternetofthingsfacingwithdigitaltwins
PowerDemandSideManagement，2021，23(4)：73-78(inChinese)． oftheenergyinternet[J]．ProceedingsoftheCSEE，2022，42(2)：
[90] KROPOSKIB，BERNSTEINA，KINGJ，etal．Autonomousenergy 447-457(inChinese)．
grids：controlling thefuture gridwith largeamountsof distributed [103]孔祥玉，马玉莹，艾芊，等．新型电力系统多元用户的用电特征
energyresources[J]．IEEEPowerandEnergyMagazine，2023，21(2)： 建模与用电负荷预测综述[J]．电力系统自动化，2023，47(13)：2-17．
87-96． KONGXiangyu，MAYuying，AIQian，etal．Reviewonelectricity
[91] 李亦言，胡荣兴，宋立冬，等．机器学习在智能配用电领域中的 consumptioncharacteristicmodelingandloadforecastingfordiverse
应用：北美工程实践概述[J]．电力系统自动化，2021，45(16)：99-113． usersinnewpowersystem[J]．AutomationofElectricPowerSystems，
LIYiyen，HURongxing，SONGLidong，etal．Applicationofmachine 2023，47(13)：2-17(inChinese)．
learninginfieldofsmartpowerdistributionandutilization：overview [104]任少君，朱保宇，翁琪航，等．基于物理信息神经网络的燃煤锅
ofengineeringpracticeinNorthAmerica[J]．AutomationofElectric 炉NOx排放浓度预测方法[J/OL]．中国电机工程学报，2024：1-9．
PowerSystems，2021，45(16)：99-113(inChinese)． [2024-07-18].https://doi.org/10.13334/j.0258-8013.pcsee.231661．
[92] ZHAOTianqiao，WANGJianhui．Learningsequentialdistribution RENShaojun，ZHUBaoyu，WENGQihang，etal．Forecastingmethod
system restoration via graph-reinforcement learning[J] ． IEEE for NOx emission in coal fired boiler based onphysics-informed
TransactionsonPowerSystems，2022，37(2)：1601-1611． neural network[J/OL]．Proceedings of the CSEE，2024：1-9．
[93] 周坤，许云飞，崔昊杨，等．基于预测控制的多种新能源互补电 https://doi.org/10.13334/j.0258-8013.pcsee.231661(inChinese)．
力系统动态调度模型[J]．现代电力，2021，38(3)：248-257 ． [105]WENGChaoyang，LUBaochun，GUQian，etal．Anovelmultisensor
ZHOUKun，XUYunfei，CUIHaoyang，etal．Apredictivecontrol fusion transformer and its application into rotating machinery fault
based dynamic dispatch model for complementary power system diagnosis[J]．IEEETransactionsonInstrumentationandMeasurement，
containingmulti-renewableenergysources[J]．ModernElectricPower， 2023，72：3507512．
2021，38(3)：248-257(inChinese)． [106]阮广春，何一鎏，谭振飞，等．面向新型电力系统运行的数据-物
[94] 古思丽，乔骥，张东霞，等．基于图深度学习的薄弱支路辨识与 理融合建模综述[J]．中国电机工程学报，2024，44(3)：5021-5036．
溯因分析[J]．中国电机工程学报，2023，43(3)：1004-1016． RUANGuangchun，HEYiliu，TANZhenfei，etal．Reviewofhybrid
GU Sili，QIAO Ji，ZHANGDongxia，et al．Identificationand data-drivenandphysics-basedmodelingfortheoperationofnew-type
attributionanalysisofweakbranchesbasedongraphdeeplearning[J]． power systems[J]．Proceedings of the CSEE，2024，44(3)：
ProceedingsoftheCSEE，2023，43(3)：1004-1016(inChinese)． 5021-5036(inChinese)．
[95] 乔骥，郭剑波，范士雄，等．人在回路的电网调控混合增强智能 [107]郭恒宽，田建艳，刘竖威，等．基于改进Sequence2Sequence架构
初探：基本概念与研究框架[J]．中国电机工程学报，2023，43(1)： 的LSTM超短期可解释风电功率预测[J/OL]．控制工程，2024：
1-14． 1-12．https://doi.org/10.14107/j.cnki.kzgc.20230921(inChinese)．
QIAOJi，GUOJianbo，FANShixiong，etal．Human-in-the-loop GUOHengkuan，TIANJianyan，LIULiwei，etal．Ultra-short-term
hybrid-augmentedintelligencemethodforpowersystemdispatching： interpretable wind power prediction based on LSTM of Improved
basicconceptandresearchframework[J]．ProceedingsoftheCSEE， Senquence2Senquence[J/OL]．ControlEngineeringofChina，2024，
2023，43(1)：1-14(inChinese)． 1-12．https://doi.org/10.14107/j.cnki.kzgc.20230921(inChinese)．
[96] 范士雄，郭剑波，马士聪，等．混合增强智能在电力系统中的应 [108]DONGChunling，ZHOUJing．Anewalgorithmofcubicdynamic
用研究[J]．电网技术，2023，47(10)：4081-4091． uncertaincausalitygraphforspeedinguptemporalcausalityinference
FANShixiong，GUOJianbo，MAShicong，etal．Applicationanalysis infaultdiagnosis[J]．IEEETransactionsonReliability，2023，72(2)：
andexplorationofhybrid-augmentedintelligenceinpowersystems[J]． 662-677．
PowerSystemTechnology，2023，47(10)：4081-4091(inChinese)． [109]王小君，窦嘉铭，刘曌，等．可解释人工智能在电力系统中的应
[97] 窦迅，王俊，王湘艳，等．基于演化博弈的区域电–气互联综合 用综述与展望[J]．电力系统自动化，2024，48(4)：169-191．
能源系统用户需求侧响应行为分析[J]．中国电机工程学报，2020， WANGXiaojun，DOUJiaming，LIUZhao，etal．Reviewandprospect
40(12)：3775-3785． of explainable artificial intelligence and its application in power
DOUXun，WANGJun，WANGXiangyan，etal．Analysisofuser systems[J]．AutomationofElectricPowerSystems，2024，48(4)：
demandsideresponsebehaviorofregionalintegratedpowerandgas 169-191(inChinese)．
energysystemsbasedonevolutionarygame[J]．Proceedingsofthe [110]HEXing，AIQian，QIURC，etal．Abigdataarchitecturedesignfor
SEE，2020，40(12)：3775-3785(inChinese)． smartgridsbasedonrandommatrixtheory[J]．IEEETransactionson
[98] 向悦萍，杨健维，臧天磊，等．计及电能质量的电力市场多主体 SmartGrid，2015，8(2)：674-686．
博弈模型[J]．电网技术，2020，44(9)：3383-3393．
XIANGYueping，YANGJianwei，ZANGTianlei，etal．Multi-agent 在线出版日期：2024-10-25。
gamemodelinelectricitymarketconsideringpowerquality[J]．Power 收稿日期：2024-07-19。
SystemTechnology，2020，44(9)：3383-3393(inChinese)．
作者简介：
[99] LISongrui，ZHANGLihui，NIELei，etal．Tradingstrategyand 蒲天骄(1970)，男，教授级高级工程师，博士生
benefitoptimizationofloadaggregatorsinintegratedenergysystems
导师，研究方向为电力人工智能、电力系统自动化
consideringintegrateddemandresponse：ahierarchicalStackelberg
等，E-mail：tjpu@epri.sgcc.com.cn；
game[J]．Energy，2022，249：123678．
赵琦(1989)，女，通信作者，高级工程师，硕士，
[100]JINXiaolong，JIAHongjie，MUYunfei，etal．AStackelberggame
蒲天骄 研究方向为电力人工智能、多智能体博弈等，
basedoptimizationmethodforheterogeneousbuildingaggregationsin
local energy markets[J]．IEEE Transactions on Energy Markets，
E-mail：zhaoqi@epri.sgcc.com.cn；
PolicyandRegulation，2023，1(4)：360-372． 王新迎(1987)，男，高级工程师，博士，研究方
[101]PERERAATD，WANGZ，NIKVM，etal．Towardsrealizationof 向为电力人工智能、电网智能决策等，E-mail：
an energy internet：designing distributed energy systems using wangxinying@epri.sgcc.com.cn。
game-theoreticapproach[J]．AppliedEnergy，2021，283：116349．
（责任编辑 徐梅）
[102]赵鹏，蒲天骄，王新迎，等．面向能源互联网数字孪生的电力物
联网关键技术及展望[J]．中国电机工程学报，2022，42(2)：447-457．